<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:AMASk:SOURce</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="mask_test_commands.htm" title=":MTESt Commands"><link rel="prev" href="_mtest_amask_create.htm" title=":MTESt:AMASk:CREate"><link rel="next" href="_mtest_amask_units.htm" title=":MTESt:AMASk:UNITs"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="mask_test_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MTESt Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_amask_source"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:AMASk:SOURce — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_amask_source_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MTESt:AMASk:SOURce &lt;source&gt;</pre><pre class="synopsis">&lt;source&gt; ::= CHANnel&lt;n&gt;</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><p><a name="d0e27757"></a><a name="d0e27760"></a>The :MTESt:AMASk:SOURce command selects the source for the interpretation of the :MTESt:AMASk:XDELta and :MTESt:AMASk:YDELta parameters when :MTESt:AMASk:UNITs is set to CURRent.</p><p>When UNITs are CURRent, the XDELta and YDELta parameters are defined in terms of the channel units, as set by the :CHANnel&lt;n&gt;:UNITs command, of the selected source.</p><p>Suppose that UNITs are CURRent and that you set SOURce to CHANNEL1, which is using units of volts. Then you can define AMASk:XDELta in terms of volts and AMASk:YDELta in terms of seconds.</p><p>This command is the same as the :MTESt:SOURce command.</p></div><div class="refsection" lang="en"><a name="_mtest_amask_source_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTESt:AMASk:SOURce?</pre><p>The :MTESt:AMASk:SOURce? query returns the currently set source.</p></div><div class="refsection" lang="en"><a name="d0e27777"></a><h2>Return Format</h2><pre class="synopsis">&lt;source&gt; ::= CHAN&lt;n&gt;</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre></div><div class="refsection" lang="en"><a name="d0e27784"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_commands_overview">Introduction to :MTESt Commands</a></p></li><li><p><a href="_mtest_amask_xdelta.htm" title=":MTESt:AMASk:XDELta">:MTESt:AMASk:XDELta</a></p></li><li><p><a href="_mtest_amask_ydelta.htm" title=":MTESt:AMASk:YDELta">:MTESt:AMASk:YDELta</a></p></li><li><p><a href="_mtest_amask_units.htm" title=":MTESt:AMASk:UNITs">:MTESt:AMASk:UNITs</a></p></li><li><p><a href="_mtest_source.htm" title=":MTESt:SOURce">:MTESt:SOURce</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e27803"></a><h2>Example Code</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_code">Example Code</a></p></li></ul></div></div></div></body></html>