<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:AMASk:UNITs</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="mask_test_commands.htm" title=":MTESt Commands"><link rel="prev" href="_mtest_amask_source.htm" title=":MTESt:AMASk:SOURce"><link rel="next" href="_mtest_amask_xdelta.htm" title=":MTESt:AMASk:XDELta"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="mask_test_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MTESt Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_amask_units"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:AMASk:UNITs — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_amask_units_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MTESt:AMASk:UNITs &lt;units&gt;</pre><pre class="synopsis">&lt;units&gt; ::= {CURRent | DIVisions}</pre><p><a name="d0e27825"></a><a name="d0e27828"></a>The :MTESt:AMASk:UNITs command alters the way the mask test subsystem interprets the tolerance parameters for automasking as defined by :MTESt:AMASk:XDELta and :MTESt:AMASk:YDELta commands.</p><div class="itemizedlist"><ul type="disc"><li><p>CURRent — the mask test subsystem uses the units as set by the :CHANnel&lt;n&gt;:UNITs command, usually time for &#916;X and voltage for &#916;Y.</p></li><li><p>DIVisions — the mask test subsystem uses the graticule as the measurement system, so tolerance settings are specified as parts of a screen division. The mask test subsystem maintains separate XDELta and YDELta settings for CURRent and DIVisions. Thus, XDELta and YDELta are not converted to new values when the UNITs setting is changed.</p></li></ul></div></div><div class="refsection" lang="en"><a name="_mtest_amask_units_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTESt:AMASk:UNITs?</pre><p>The :MTESt:AMASk:UNITs query returns the current measurement units setting for the mask test automask feature.</p></div><div class="refsection" lang="en"><a name="d0e27846"></a><h2>Return Format</h2><pre class="synopsis">&lt;units&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;units&gt; ::= {CURR | DIV}</pre></div><div class="refsection" lang="en"><a name="d0e27853"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_commands_overview">Introduction to :MTESt Commands</a></p></li><li><p><a href="_mtest_amask_xdelta.htm" title=":MTESt:AMASk:XDELta">:MTESt:AMASk:XDELta</a></p></li><li><p><a href="_mtest_amask_ydelta.htm" title=":MTESt:AMASk:YDELta">:MTESt:AMASk:YDELta</a></p></li><li><p><a href="_channel_n_units.htm" title=":CHANnel<n&gt;:UNITs">:CHANnel&lt;n&gt;:UNITs</a></p></li><li><p><a href="_mtest_amask_source.htm" title=":MTESt:AMASk:SOURce">:MTESt:AMASk:SOURce</a></p></li><li><p><a href="_mtest_source.htm" title=":MTESt:SOURce">:MTESt:SOURce</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e27875"></a><h2>Example Code</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_code">Example Code</a></p></li></ul></div></div></div></body></html>