<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:AVERage</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_mtest_amask_save.htm" title=":MTESt:AMASk:{SAVE | STORe}"><link rel="next" href="_mtest_average_count.htm" title=":MTESt:AVERage:COUNt"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_average"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:AVERage — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_average_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MTESt:AVERage &lt;on_off&gt;</pre><pre class="synopsis">&lt;on_off&gt; ::= {{1 | ON} | {0 | OFF}}</pre><p>The :MTESt:AVERage command enables or disables averaging. When ON,
    the oscilloscope acquires multiple data values for each time bucket, and
    averages them. When OFF, averaging is disabled. To set the number of
    averages, use the :MTESt:AVERage:COUNt command described next.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :MTESt:AVERage command is obsolete and is provided for
      backward compatibility to previous oscilloscopes. Use the <a href="_acquire_type.htm" title=":ACQuire:TYPE">:ACQuire:TYPE AVERage command</a>
      instead.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_mtest_average_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTESt:AVERage?</pre><p>The :MTESt:AVERage? query returns the current setting for
    averaging.</p></div><div class="refsection" lang="en"><a name="d0e49858"></a><h2>Return Format</h2><pre class="synopsis">&lt;on_off&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;on_off&gt; ::= {1 | 0}</pre></div><div class="refsection" lang="en"><a name="d0e49865"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_commands_overview">Introduction to :MTESt Commands</a></p></li><li><p><a href="_mtest_average_count.htm" title=":MTESt:AVERage:COUNt">:MTESt:AVERage:COUNt</a></p></li></ul></div></div></div></body></html>