<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:AVERage:COUNt</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_mtest_average.htm" title=":MTESt:AVERage"><link rel="next" href="_mtest_load.htm" title=":MTESt:LOAD"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_average_count"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:AVERage:COUNt — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_average_count_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MTESt:AVERage:COUNt &lt;count&gt;</pre><pre class="synopsis">&lt;count&gt; ::= an integer from 2 to 65536 in NR1 format</pre><p>The :MTESt:AVERage:COUNt command sets the number of averages for the
    waveforms. With the AVERage acquisition type, the :MTESt:AVERage:COUNt
    command specifies the number of data values to be averaged for each time
    bucket before the acquisition is considered complete for that time
    bucket.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :MTESt:AVERage:COUNt command is obsolete and is provided for
      backward compatibility to previous oscilloscopes. Use the <a href="_acquire_count.htm" title=":ACQuire:COUNt">:ACQuire:COUNt command</a> instead.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_mtest_average_count_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTESt:AVERage:COUNt?</pre><p>The :MTESt:AVERage:COUNt? query returns the currently selected count
    value.</p></div><div class="refsection" lang="en"><a name="d0e49904"></a><h2>Return Format</h2><pre class="synopsis">&lt;count&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;count&gt; ::= an integer from 2 to 65536 in NR1 format</pre></div><div class="refsection" lang="en"><a name="d0e49911"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_commands_overview">Introduction to :MTESt Commands</a></p></li><li><p><a href="_mtest_average.htm" title=":MTESt:AVERage">:MTESt:AVERage</a></p></li></ul></div></div></div></body></html>