<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:COUNt:FWAVeforms</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="mask_test_commands.htm" title=":MTESt Commands"><link rel="prev" href="_mtest_amask_ydelta.htm" title=":MTESt:AMASk:YDELta"><link rel="next" href="_mtest_count_reset.htm" title=":MTESt:COUNt:RESet"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="mask_test_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MTESt Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_count_fwaveforms"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:COUNt:FWAVeforms — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_count_fwaveforms_query"></a><h2>Query Syntax<a name="d0e28014"></a></h2><pre class="synopsis">:MTESt:COUNt:FWAVeforms? [CHANnel&lt;n&gt;]</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><p>The :MTESt:COUNt:FWAVeforms? query returns the total number of failed waveforms in the current mask test run. This count is for all regions and all waveforms collected on the channel specified by the optional parameter or collected on the currently specified source channel (:MTESt:SOURce) if there is no parameter.</p></div><div class="refsection" lang="en"><a name="d0e28023"></a><h2>Return Format</h2><pre class="synopsis">&lt;failed&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;failed&gt; ::= number of failed waveforms in NR1 format.</pre></div><div class="refsection" lang="en"><a name="d0e28030"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_commands_overview">Introduction to :MTESt Commands</a></p></li><li><p><a href="_mtest_count_waveforms.htm" title=":MTESt:COUNt:WAVeforms">:MTESt:COUNt:WAVeforms</a></p></li><li><p><a href="_mtest_count_time.htm" title=":MTESt:COUNt:TIME">:MTESt:COUNt:TIME</a></p></li><li><p><a href="_mtest_count_reset.htm" title=":MTESt:COUNt:RESet">:MTESt:COUNt:RESet</a></p></li><li><p><a href="_mtest_source.htm" title=":MTESt:SOURce">:MTESt:SOURce</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e28049"></a><h2>Example Code</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_code">Example Code</a></p></li></ul></div></div></div></body></html>