<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:DATA</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="mask_test_commands.htm" title=":MTESt Commands"><link rel="prev" href="_mtest_count_waveforms.htm" title=":MTESt:COUNt:WAVeforms"><link rel="next" href="_mtest_delete.htm" title=":MTESt:DELete"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="mask_test_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MTESt Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_data"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:DATA — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_data_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MTESt:DATA &lt;mask&gt;</pre><pre class="synopsis">&lt;mask&gt; ::= binary block data in IEEE 488.2 # format.</pre><p><a name="d0e28201"></a>The :MTESt:DATA command loads a mask from binary block data. These are the data bytes found in a *.msk file.</p></div><div class="refsection" lang="en"><a name="_mtest_data_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTESt:DATA?</pre><p><a name="d0e28211"></a>The :MTESt:DATA? query returns a mask in binary block data format. The format for the data transmission is the # definite-length format defined in the IEEE 488.2 specification.</p></div><div class="refsection" lang="en"><a name="d0e28215"></a><h2>Return Format</h2><pre class="synopsis">&lt;mask&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;mask&gt; ::= binary block data in IEEE 488.2 # format</pre></div><div class="refsection" lang="en"><a name="d0e28222"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_save_mask_start.htm" title=":SAVE:MASK[:STARt]">:SAVE:MASK[:STARt]</a></p></li><li><p><a href="_recall_mask_start.htm" title=":RECall:MASK[:STARt]">:RECall:MASK[:STARt]</a></p></li></ul></div></div></div></body></html>