<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:LOCK</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="mask_test_commands.htm" title=":MTESt Commands"><link rel="prev" href="_mtest_enable.htm" title=":MTESt:ENABle"><link rel="next" href="_mtest_rmode.htm" title=":MTESt:RMODe"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="mask_test_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MTESt Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_lock"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:LOCK — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_lock_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MTESt:LOCK &lt;on_off&gt;</pre><pre class="synopsis">&lt;on_off&gt; ::= {{1 | ON} | {0 | OFF}}</pre><p><a name="d0e28324"></a><a name="d0e28327"></a>The :MTESt:LOCK command enables or disables the mask lock feature:</p><div class="itemizedlist"><ul type="disc"><li><p>ON — Locks a mask to the SOURce. As the vertical or horizontal scaling or position of the SOURce changes, the mask is redrawn accordingly.</p></li><li><p>OFF — The mask is static and does not move.</p></li></ul></div></div><div class="refsection" lang="en"><a name="_mtest_lock_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTESt:LOCK?</pre><p>The :MTESt:LOCK? query returns the current mask lock setting.</p></div><div class="refsection" lang="en"><a name="d0e28345"></a><h2>Return Format</h2><pre class="synopsis">&lt;on_off&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;on_off&gt; ::= {1 | 0}</pre></div><div class="refsection" lang="en"><a name="d0e28352"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_commands_overview">Introduction to :MTESt Commands</a></p></li><li><p><a href="_mtest_source.htm" title=":MTESt:SOURce">:MTESt:SOURce</a></p></li></ul></div></div></div></body></html>