<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:RMODe:FACTion:MEASure</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="mask_test_commands.htm" title=":MTESt Commands"><link rel="prev" href="_mtest_rmode.htm" title=":MTESt:RMODe"><link rel="next" href="_mtest_rmode_faction_print.htm" title=":MTESt:RMODe:FACTion:PRINt"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="mask_test_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MTESt Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_rmode_faction_measure"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:RMODe:FACTion:MEASure — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_rmode_faction_measure_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MTESt:RMODe:FACTion:MEASure &lt;on_off&gt;</pre><pre class="synopsis">&lt;on_off&gt; ::= {{1 | ON} | {0 | OFF}}</pre><p><a name="d0e28461"></a>The :MTESt:RMODe:FACTion:MEASure command sets measuring only mask failures on or off.</p><p>When ON, measurements and measurement statistics run only on waveforms that contain a mask violation; passing waveforms do not affect measurements and measurement statistics.</p><p>This mode is not available when the acquisition mode is set to Averaging.</p></div><div class="refsection" lang="en"><a name="_mtest_rmode_faction_measure_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTESt:RMODe:FACTion:MEASure?</pre><p>The :MTESt:RMODe:FACTion:MEASure? query returns the current mask failure measure setting.</p></div><div class="refsection" lang="en"><a name="d0e28476"></a><h2>Return Format</h2><pre class="synopsis">&lt;on_off&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;on_off&gt; ::= {1 | 0}</pre></div><div class="refsection" lang="en"><a name="d0e28483"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_commands_overview">Introduction to :MTESt Commands</a></p></li><li><p><a href="_mtest_rmode_faction_print.htm" title=":MTESt:RMODe:FACTion:PRINt">:MTESt:RMODe:FACTion:PRINt</a></p></li><li><p><a href="_mtest_rmode_faction_save.htm" title=":MTESt:RMODe:FACTion:SAVE">:MTESt:RMODe:FACTion:SAVE</a></p></li><li><p><a href="_mtest_rmode_faction_stop.htm" title=":MTESt:RMODe:FACTion:STOP">:MTESt:RMODe:FACTion:STOP</a></p></li></ul></div></div></div></body></html>