<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:RMODe:SIGMa</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="mask_test_commands.htm" title=":MTESt Commands"><link rel="prev" href="_mtest_rmode_faction_stop.htm" title=":MTESt:RMODe:FACTion:STOP"><link rel="next" href="_mtest_rmode_time.htm" title=":MTESt:RMODe:TIME"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="mask_test_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MTESt Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_rmode_sigma"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:RMODe:SIGMa — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_rmode_sigma_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MTESt:RMODe:SIGMa &lt;level&gt;</pre><pre class="synopsis">&lt;level&gt; ::= from 0.1 to 9.3 in NR3 format</pre><p><a name="d0e28675"></a><a name="d0e28678"></a><a name="d0e28681"></a>When the :MTESt:RMODe command is set to SIGMa, the :MTESt:RMODe:SIGMa command sets the <span class="emphasis"><em>test sigma</em></span> level to which a mask test runs. <span class="emphasis"><em>Test sigma</em></span> is the best achievable process sigma, assuming no failures. (<span class="emphasis"><em>Process sigma</em></span> is calculated using the number of failures per test.) The <span class="emphasis"><em>test sigma</em></span> level indirectly specifies the number of waveforms that must be tested (in order to reach the sigma level).</p></div><div class="refsection" lang="en"><a name="_mtest_rmode_sigma_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTESt:RMODe:SIGMa?</pre><p>The :MTESt:RMODe:SIGMa? query returns the current Sigma level setting.</p></div><div class="refsection" lang="en"><a name="d0e28704"></a><h2>Return Format</h2><pre class="synopsis">&lt;level&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;level&gt; ::= from 0.1 to 9.3 in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e28711"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_commands_overview">Introduction to :MTESt Commands</a></p></li><li><p><a href="_mtest_rmode.htm" title=":MTESt:RMODe">:MTESt:RMODe</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e28721"></a><h2>Example Code</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_code">Example Code</a></p></li></ul></div></div></div></body></html>