<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:RMODe:TIME</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="mask_test_commands.htm" title=":MTESt Commands"><link rel="prev" href="_mtest_rmode_sigma.htm" title=":MTESt:RMODe:SIGMa"><link rel="next" href="_mtest_rmode_waveforms.htm" title=":MTESt:RMODe:WAVeforms"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="mask_test_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MTESt Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_rmode_time"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:RMODe:TIME — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_rmode_time_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MTESt:RMODe:TIME &lt;seconds&gt;</pre><pre class="synopsis">&lt;seconds&gt; ::= from 1 to 86400 in NR3 format</pre><p><a name="d0e28743"></a>When the :MTESt:RMODe command is set to TIME, the :MTESt:RMODe:TIME command sets the number of seconds for a mask test to run.</p></div><div class="refsection" lang="en"><a name="_mtest_rmode_time_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTESt:RMODe:TIME?</pre><p>The :MTESt:RMODe:TIME? query returns the number of seconds currently set.</p></div><div class="refsection" lang="en"><a name="d0e28754"></a><h2>Return Format</h2><pre class="synopsis">&lt;seconds&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;seconds&gt; ::= from 1 to 86400 in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e28761"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_commands_overview">Introduction to :MTESt Commands</a></p></li><li><p><a href="_mtest_rmode.htm" title=":MTESt:RMODe">:MTESt:RMODe</a></p></li></ul></div></div></div></body></html>