<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:SCALe:BIND</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="mask_test_commands.htm" title=":MTESt Commands"><link rel="prev" href="_mtest_rmode_waveforms.htm" title=":MTESt:RMODe:WAVeforms"><link rel="next" href="_mtest_scale_x1.htm" title=":MTESt:SCALe:X1"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="mask_test_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MTESt Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_scale_bind"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:SCALe:BIND — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_scale_bind_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MTESt:SCALe:BIND &lt;on_off&gt;</pre><pre class="synopsis">&lt;on_off&gt; ::= {{1 | ON} | {0 | OFF}}</pre><p><a name="d0e28829"></a><a name="d0e28832"></a><a name="d0e28835"></a>The :MTESt:SCALe:BIND command enables or disables Bind 1 &amp; 0 Levels (Bind -1 &amp; 0 Levels for inverted masks) control:</p><div class="itemizedlist"><ul type="disc"><li><p>ON —</p><p>If the Bind 1 &amp; 0 Levels control is enabled, the 1 Level and the 0 Level controls track each other. Adjusting either the 1 Level or the 0 Level control shifts the position of the mask up or down without changing its size.</p><p>If the Bind -1 &amp; 0 Levels control is enabled, the -1 Level and the 0 Level controls track each other. Adjusting either the -1 Level or the 0 Level control shifts the position of the mask up or down without changing its size.</p></li><li><p>OFF —</p><p>If the Bind 1 &amp; 0 Levels control is disabled, adjusting either the 1 Level or the 0 Level control changes the vertical height of the mask.</p><p>If the Bind -1 &amp; 0 Levels control is disabled, adjusting either the -1 Level or the 0 Level control changes the vertical height of the mask.</p></li></ul></div></div><div class="refsection" lang="en"><a name="_mtest_scale_bind_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTESt:SCALe:BIND?</pre><p>The :MTESt:SCALe:BIND? query returns the value of the Bind 1&amp;0 control (Bind -1&amp;0 for inverted masks).</p></div><div class="refsection" lang="en"><a name="d0e28861"></a><h2>Return Format</h2><pre class="synopsis">&lt;on_off&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;on_off&gt; ::= {1 | 0}</pre></div><div class="refsection" lang="en"><a name="d0e28868"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_commands_overview">Introduction to :MTESt Commands</a></p></li><li><p><a href="_mtest_scale_x1.htm" title=":MTESt:SCALe:X1">:MTESt:SCALe:X1</a></p></li><li><p><a href="_mtest_scale_xdelta.htm" title=":MTESt:SCALe:XDELta">:MTESt:SCALe:XDELta</a></p></li><li><p><a href="_mtest_scale_y1.htm" title=":MTESt:SCALe:Y1">:MTESt:SCALe:Y1</a></p></li><li><p><a href="_mtest_scale_y2.htm" title=":MTESt:SCALe:Y2">:MTESt:SCALe:Y2</a></p></li></ul></div></div></div></body></html>