<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:SCALe:X1</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="mask_test_commands.htm" title=":MTESt Commands"><link rel="prev" href="_mtest_scale_bind.htm" title=":MTESt:SCALe:BIND"><link rel="next" href="_mtest_scale_xdelta.htm" title=":MTESt:SCALe:XDELta"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="mask_test_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MTESt Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_scale_x1"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:SCALe:X1 — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_scale_x1_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MTESt:SCALe:X1 &lt;x1_value&gt;</pre><pre class="synopsis">&lt;x1_value&gt; ::= X1 value in NR3 format</pre><p><a name="d0e28902"></a>The :MTESt:SCALe:X1 command defines where X=0 in the base coordinate system used for mask testing. The other X-coordinate is defined by the :MTESt:SCALe:XDELta command. Once the X1 and XDELta coordinates are set, all X values of vertices in the mask regions are defined with respect to this value, according to the equation:</p><div class="blockquote"><blockquote class="blockquote"><div class="literallayout"><p>X&nbsp;=&nbsp;(X&nbsp;*&nbsp;&#916;X)&nbsp;+&nbsp;X1</p></div></blockquote></div><p>Thus, if you set X1 to 100&nbsp;ms, and XDELta to 100&nbsp;ms, an X value of 0.100 is a vertex at 110&nbsp;ms.</p><p>The oscilloscope uses this equation to normalize vertices. This simplifies reprogramming to handle different data rates. For example, if you halve the period of the waveform of interest, you need only to adjust the XDELta value to set up the mask for the new waveform.</p><p>The X1 value is a time value specifying the location of the X1 coordinate, which will then be treated as X=0 for mask regions coordinates.</p></div><div class="refsection" lang="en"><a name="_mtest_scale_x1_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTESt:SCALe:X1?</pre><p>The :MTESt:SCALe:X1? query returns the current X1 coordinate setting.</p></div><div class="refsection" lang="en"><a name="d0e28922"></a><h2>Return Format</h2><pre class="synopsis">&lt;x1_value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;x1_value&gt; ::= X1 value in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e28929"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_commands_overview">Introduction to :MTESt Commands</a></p></li><li><p><a href="_mtest_scale_bind.htm" title=":MTESt:SCALe:BIND">:MTESt:SCALe:BIND</a></p></li><li><p><a href="_mtest_scale_xdelta.htm" title=":MTESt:SCALe:XDELta">:MTESt:SCALe:XDELta</a></p></li><li><p><a href="_mtest_scale_y1.htm" title=":MTESt:SCALe:Y1">:MTESt:SCALe:Y1</a></p></li><li><p><a href="_mtest_scale_y2.htm" title=":MTESt:SCALe:Y2">:MTESt:SCALe:Y2</a></p></li></ul></div></div></div></body></html>