<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:SCALe:XDELta</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="mask_test_commands.htm" title=":MTESt Commands"><link rel="prev" href="_mtest_scale_x1.htm" title=":MTESt:SCALe:X1"><link rel="next" href="_mtest_scale_y1.htm" title=":MTESt:SCALe:Y1"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="mask_test_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MTESt Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_scale_xdelta"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:SCALe:XDELta — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_scale_xdelta_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MTESt:SCALe:XDELta &lt;xdelta_value&gt;</pre><pre class="synopsis">&lt;xdelta_value&gt; ::= X delta value in NR3 format</pre><p><a name="d0e28963"></a>The :MTESt:SCALe:XDELta command defines the position of the X2 marker with respect to the X1 marker. In the mask test coordinate system, the X1 marker defines where X=0; thus, the X2 marker defines where X=1.</p><p>Because all X vertices of the regions defined for mask testing are normalized with respect to X1 and &#916;X, redefining &#916;X also moves those vertices to stay in the same locations with respect to X1 and &#916;X. Thus, in many applications, it is best if you define XDELta as a pulse width or bit period. Then, a change in data rate without corresponding changes in the waveform can easily be handled by changing &#916;X.</p><p>The X-coordinate of polygon vertices is normalized using this equation:</p><div class="blockquote"><blockquote class="blockquote"><div class="literallayout"><p>X&nbsp;=&nbsp;(X&nbsp;*&nbsp;&#916;X)&nbsp;+&nbsp;X1</p></div></blockquote></div><p>The X delta value is a time value specifying the distance of the X2 marker with respect to the X1 marker.</p><p>For example, if the period of the waveform you wish to test is 1&nbsp;ms, setting &#916;X to 1&nbsp;ms ensures that the waveform's period is between the X1 and X2 markers.</p></div><div class="refsection" lang="en"><a name="_mtest_scale_xdelta_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTESt:SCALe:XDELta?</pre><p>The :MTESt:SCALe:XDELta? query returns the current value of &#916;X.</p></div><div class="refsection" lang="en"><a name="d0e28985"></a><h2>Return Format</h2><pre class="synopsis">&lt;xdelta_value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;xdelta_value&gt; ::= X delta value in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e28992"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_commands_overview">Introduction to :MTESt Commands</a></p></li><li><p><a href="_mtest_scale_bind.htm" title=":MTESt:SCALe:BIND">:MTESt:SCALe:BIND</a></p></li><li><p><a href="_mtest_scale_x1.htm" title=":MTESt:SCALe:X1">:MTESt:SCALe:X1</a></p></li><li><p><a href="_mtest_scale_y1.htm" title=":MTESt:SCALe:Y1">:MTESt:SCALe:Y1</a></p></li><li><p><a href="_mtest_scale_y2.htm" title=":MTESt:SCALe:Y2">:MTESt:SCALe:Y2</a></p></li></ul></div></div></div></body></html>