<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:SOURce</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="mask_test_commands.htm" title=":MTESt Commands"><link rel="prev" href="_mtest_scale_y2.htm" title=":MTESt:SCALe:Y2"><link rel="next" href="_mtest_title.htm" title=":MTESt:TITLe"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="mask_test_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MTESt Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_source"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:SOURce — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_source_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MTESt:SOURce &lt;source&gt;</pre><pre class="synopsis">&lt;source&gt; ::= CHANnel&lt;n&gt;</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><p><a name="d0e29146"></a>The :MTESt:SOURce command selects the channel which is configured by the commands contained in a mask file when it is loaded.</p></div><div class="refsection" lang="en"><a name="_mtest_source_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTESt:SOURce?</pre><p>The :MTESt:SOURce? query returns the channel which is configured by the commands contained in the current mask file.</p></div><div class="refsection" lang="en"><a name="d0e29157"></a><h2>Return Format</h2><pre class="synopsis">&lt;source&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;source&gt; ::= {CHAN&lt;n&gt; | NONE}</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre></div><div class="refsection" lang="en"><a name="d0e29166"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_commands_overview">Introduction to :MTESt Commands</a></p></li><li><p><a href="_mtest_amask_source.htm" title=":MTESt:AMASk:SOURce">:MTESt:AMASk:SOURce</a></p></li></ul></div></div></div></body></html>