<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>*OPC (Operation Complete)</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="common_commands.htm" title="Common (*) Commands"><link rel="prev" href="_lrn.htm" title="*LRN (Learn Device Setup)"><link rel="next" href="_opt.htm" title="*OPT (Option Identification)"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="common_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Common (*) Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_opc"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>*OPC (Operation Complete) — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_opc_command"></a><h2>Command Syntax</h2><pre class="synopsis">*OPC</pre><p><a name="d0e10669"></a><a name="d0e10672"></a><a name="d0e10675"></a><a name="d0e10678"></a><a name="d0e10681"></a><a name="d0e10684"></a><a name="d0e10687"></a><a name="d0e10690"></a>The *OPC command sets the operation complete bit in the
      Standard Event Status Register when all pending device operations have
      finished.</p></div><div class="refsection" lang="en"><a name="_opc_query"></a><h2>Query Syntax</h2><pre class="synopsis">*OPC?</pre><p>The *OPC? query places an ASCII "1" in the output queue when all
      pending device operations have completed. The interface hangs until this
      query returns.</p></div><div class="refsection" lang="en"><a name="d0e10701"></a><h2>Return Format</h2><pre class="synopsis">&lt;complete&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;complete&gt; ::= 1</pre></div><div class="refsection" lang="en"><a name="d0e10708"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="common_commands.htm#common_commands_overview">Introduction to Common (*)
  Commands</a></p></li><li><p><a href="_ese.htm" title="*ESE (Standard Event Status Enable)">*ESE (Standard Event Status Enable)</a></p></li><li><p><a href="_esr.htm" title="*ESR (Standard Event Status Register)">*ESR (Standard Event Status Register)</a></p></li><li><p><a href="_cls.htm" title="*CLS (Clear Status)">*CLS (Clear Status)</a></p></li></ul></div></div></div></body></html>