<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>*OPT (Option Identification)</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="common_commands.htm" title="Common (*) Commands"><link rel="prev" href="_opc.htm" title="*OPC (Operation Complete)"><link rel="next" href="_rcl.htm" title="*RCL (Recall)"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="common_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Common (*) Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_opt"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>*OPT (Option Identification) — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_opt_query"></a><h2>Query Syntax<a name="d0e10734"></a><a name="d0e10737"></a><a name="d0e10740"></a><a name="d0e10743"></a><a name="d0e10746"></a><a name="d0e10749"></a></h2><pre class="synopsis">*OPT?</pre><p>The *OPT? query reports the options installed in the instrument. This query returns a string that identifies the module and its software revision level.</p></div><div class="refsection" lang="en"><a name="d0e10756"></a><h2>Return Format</h2><pre class="synopsis">0,0,&lt;license info&gt;</pre><pre class="synopsis">&lt;license info&gt; ::= &lt;All&nbsp;field&gt;, &lt;reserved&gt;, &lt;MSO&gt;, &lt;reserved&gt;,
                   &lt;Memory&gt;, &lt;Low&nbsp;Speed&nbsp;Serial&gt;, &lt;Automotive&nbsp;Serial&gt;,
                   &lt;reserved&gt;, &lt;reserved&gt;, &lt;reserved&gt;,
                   &lt;RS-232/UART&nbsp;Serial&gt;, &lt;Segmented&nbsp;Memory&gt;,
                   &lt;Mask&nbsp;Test&gt;, &lt;reserved&gt;, &lt;Bandwidth&gt;, &lt;reserved&gt;,
                   &lt;reserved&gt;, &lt;reserved&gt;, &lt;reserved&gt;, &lt;reserved&gt;,
                   &lt;Educator's&nbsp;Kit&gt;, &lt;Waveform&nbsp;Generator&gt;,
                   &lt;reserved&gt;, &lt;reserved&gt;, &lt;reserved&gt;, &lt;reserved&gt;,
                   &lt;reserved&gt;, &lt;reserved&gt;, &lt;Digital&nbsp;Voltmeter&gt;,
                   &lt;reserved&gt;</pre><pre class="synopsis">&lt;All&nbsp;field&gt; ::= {0 | All}</pre><pre class="synopsis">&lt;reserved&gt; ::= 0</pre><pre class="synopsis">&lt;MSO&gt; ::= {0 | MSO}</pre><pre class="synopsis">&lt;Memory&gt; ::= {0 | MEMUP}</pre><pre class="synopsis">&lt;Low&nbsp;Speed&nbsp;Serial&gt; ::= {0 | EMBD}</pre><pre class="synopsis">&lt;Automotive&nbsp;Serial&gt; ::= {0 | AUTO}</pre><pre class="synopsis">&lt;RS-232/UART&nbsp;Serial&gt; ::= {0 | COMP}</pre><pre class="synopsis">&lt;Segmented&nbsp;Memory&gt; ::= {0 | SGM}</pre><pre class="synopsis">&lt;Mask&nbsp;Test&gt; ::= {0 | MASK}</pre><pre class="synopsis">&lt;Bandwidth&gt; ::= {0 | BW10 | BW20}</pre><pre class="synopsis">&lt;Educator's&nbsp;Kit&gt; ::= {0 | EDK}</pre><pre class="synopsis">&lt;Waveform&nbsp;Generator&gt; ::= {0 | WAVEGEN}</pre><pre class="synopsis">&lt;Digital&nbsp;Voltmeter&gt; ::= {0 | DVM}</pre><pre class="synopsis">The &lt;MSO&gt; field indicates whether the unit is a mixed-signal
oscilloscope.</pre><p>The *OPT? query returns the following:</p><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th align="left">Module</th><th align="left">Module Id</th></tr></thead><tbody valign="top"><tr><td>No modules attached</td><td><p>0,0,0,0,MSO,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0</p></td></tr></tbody></table></div></div><div class="refsection" lang="en"><a name="d0e10810"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="common_commands.htm#common_commands_overview">Introduction to Common (*)
  Commands</a></p></li><li><p><a href="_idn.htm" title="*IDN (Identification Number)">*IDN (Identification Number)</a></p></li></ul></div></div></div></body></html>