<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:PRINt?</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_mtest_trigger_source.htm" title=":MTESt:TRIGger:SOURce"><link rel="next" href="_save_image_area.htm" title=":SAVE:IMAGe:AREA"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_print_query"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:PRINt? — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="d0e50141"></a><h2>Query Syntax</h2><pre class="synopsis">:PRINt? [&lt;options&gt;]</pre><pre class="synopsis">&lt;options&gt; ::= [&lt;print option&gt;][,..,&lt;print option&gt;]</pre><pre class="synopsis">&lt;print option&gt; ::= {COLor | GRAYscale | BMP8bit | BMP}</pre><p>The <a name="d0e50152"></a>:PRINt? query pulls image data back over the bus for
      storage.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :PRINT command is an obsolete command provided for
        compatibility to previous oscilloscopes. Use the <a href="_display_data.htm" title=":DISPlay:DATA">:DISPlay:DATA command</a>
        instead.</p></td></tr></table></div><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Print Option</th><th align="left">:PRINt command</th><th align="left">:PRINt? query</th><th align="left">Query Default</th></tr></thead><tbody valign="top"><tr><td>COLor</td><td>Sets palette=COLor</td><td>&nbsp;</td><td>&nbsp;</td></tr><tr><td>GRAYscale</td><td>Sets palette=GRAYscale</td><td>&nbsp;</td><td>palette=COLor</td></tr><tr><td>PRINter0,1</td><td>Causes the USB printer #0,1 to be selected as destination
              (if connected)</td><td>Not used</td><td>N/A</td></tr><tr><td>BMP8bit</td><td>Sets print format to 8-bit BMP</td><td>Selects 8-bit BMP formatting for query</td><td>N/A</td></tr><tr><td>BMP</td><td>Sets print format to BMP</td><td>Selects BMP formatting for query</td><td>N/A</td></tr><tr><td>FACTors</td><td>Selects outputting of additional settings information for
              :PRINT</td><td>Not used</td><td>N/A</td></tr><tr><td>NOFactors</td><td>Deselects outputting of additional settings information
              for :PRINT</td><td>Not used</td><td>N/A</td></tr></tbody></table></div><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th align="left">Old Print Option:</th><th align="left">Is Now:</th></tr></thead><tbody valign="top"><tr><td>HIRes</td><td>COLor</td></tr><tr><td>LORes</td><td>GRAYscale</td></tr><tr><td>PARallel</td><td>PRINter0</td></tr><tr><td>DISK</td><td>invalid</td></tr><tr><td>PCL</td><td>invalid</td></tr></tbody></table></div><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The PRINt? query is not a core command.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="d0e50272"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="root_commands.htm#root_commands_overview">Introduction to Root (:)
  Commands</a></p></li><li><p><a href="hardcopy_commands.htm#hardcopy_commands_overview">Introduction to :HARDcopy
  Commands</a></p></li><li><p><a href="_hardcopy_factors.htm" title=":HARDcopy:FACTors">:HARDcopy:FACTors</a></p></li><li><p><a href="_hardcopy_grayscale.htm" title=":HARDcopy:GRAYscale">:HARDcopy:GRAYscale</a></p></li><li><p><a href="_display_data.htm" title=":DISPlay:DATA">:DISPlay:DATA</a></p></li></ul></div></div></div></body></html>