<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>*RST (Reset)</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="common_commands.htm" title="Common (*) Commands"><link rel="prev" href="_rcl.htm" title="*RCL (Recall)"><link rel="next" href="_sav.htm" title="*SAV (Save)"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="common_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Common (*) Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_rst"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>*RST (Reset) — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_rst_command"></a><h2>Command Syntax<a name="d0e10889"></a><a name="d0e10892"></a><a name="d0e10895"></a><a name="d0e10898"></a><a name="d0e10901"></a><a name="d0e10904"></a><a name="d0e10907"></a><a name="d0e10910"></a></h2><pre class="synopsis">*RST</pre><p>The *RST command places the instrument in a known state. This is the same as pressing <span class="guimenuitem">[Save/Recall] &gt; Default/Erase &gt; Factory Default</span> on the front panel.</p><p>When you perform a factory default setup, there are no user settings that remain unchanged. To perform the equivalent of the front panel's <span><strong class="keycap">[Default Setup]</strong></span> key, where some user settings (like preferences) remain unchanged, use the :SYSTem:PRESet command.</p><p>Reset conditions are:</p><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th colspan="2" align="left">Acquire Menu<a name="d0e10935"></a></th></tr></thead><tbody valign="top"><tr><td>Mode</td><td>Normal</td></tr><tr><td>Averaging</td><td>Off</td></tr><tr><td># Averages</td><td>8</td></tr></tbody></table></div><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th colspan="2" align="left">Analog Channel Menu<a name="d0e10962"></a></th></tr></thead><tbody valign="top"><tr><td>Channel 1</td><td>On</td></tr><tr><td>Channel 2</td><td>Off</td></tr><tr><td>Volts/division</td><td>5.00&nbsp;V</td></tr><tr><td>Offset</td><td>0.00</td></tr><tr><td>Coupling</td><td>DC</td></tr><tr><td>Probe attenuation</td><td>10:1</td></tr><tr><td>Vernier</td><td>Off</td></tr><tr><td>Invert</td><td>Off</td></tr><tr><td>BW limit</td><td>Off</td></tr><tr><td>Impedance</td><td>1&nbsp;M Ohm (cannot be changed)</td></tr><tr><td>Units</td><td>Volts</td></tr><tr><td>Skew</td><td>0</td></tr></tbody></table></div><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th colspan="2" align="left">Cursor Menu<a name="d0e11034"></a></th></tr></thead><tbody valign="top"><tr><td>Source</td><td>Channel 1</td></tr></tbody></table></div><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th colspan="2" align="left">Digital Channel Menu (MSO models only)<a name="d0e11051"></a></th></tr></thead><tbody valign="top"><tr><td>Channel 0 - 7</td><td>Off</td></tr><tr><td>Labels</td><td>Off</td></tr><tr><td>Threshold</td><td>TTL (1.4&nbsp;V)</td></tr></tbody></table></div><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th colspan="2" align="left">Display Menu<a name="d0e11078"></a></th></tr></thead><tbody valign="top"><tr><td>Persistence</td><td>Off</td></tr><tr><td>Grid</td><td>20%</td></tr></tbody></table></div><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th colspan="2" align="left">Quick Meas Menu</th></tr></thead><tbody valign="top"><tr><td>Source</td><td>Channel 1</td></tr></tbody></table></div><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th colspan="2" align="left">Run Control</th></tr></thead><tbody valign="top"><tr><td>&nbsp;</td><td>Scope is running</td></tr></tbody></table></div><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th colspan="2" align="left">Time Base Menu<a name="d0e11127"></a></th></tr></thead><tbody valign="top"><tr><td>Main time/division</td><td>100&nbsp;us</td></tr><tr><td>Main time base delay</td><td>0.00&nbsp;s</td></tr><tr><td>Delay time/division</td><td>500&nbsp;ns</td></tr><tr><td>Delay time base delay</td><td>0.00&nbsp;s</td></tr><tr><td>Reference</td><td>center</td></tr><tr><td>Mode</td><td>main</td></tr><tr><td>Vernier</td><td>Off</td></tr></tbody></table></div><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th colspan="2" align="left">Trigger Menu<a name="d0e11174"></a></th></tr></thead><tbody valign="top"><tr><td>Type</td><td>Edge</td></tr><tr><td>Mode</td><td>Auto</td></tr><tr><td>Coupling</td><td>dc</td></tr><tr><td>Source</td><td>Channel 1</td></tr><tr><td>Level</td><td>0.0&nbsp;V</td></tr><tr><td>Slope</td><td>Positive</td></tr><tr><td>HF Reject and noise reject</td><td>Off</td></tr><tr><td>Holdoff</td><td>40&nbsp;ns</td></tr><tr><td>External probe attenuation</td><td>10:1</td></tr><tr><td>External Units</td><td>Volts</td></tr><tr><td>External Impedance</td><td>1&nbsp;M Ohm (cannot be changed)</td></tr></tbody></table></div></div><div class="refsection" lang="en"><a name="d0e11233"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="common_commands.htm#common_commands_overview">Introduction to Common (*)
  Commands</a></p></li><li><p><a href="_system_preset.htm" title=":SYSTem:PRESet">:SYSTem:PRESet</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e11243"></a><h2>Example Code<a name="d0e11246"></a><a name="d0e11249"></a></h2><pre class="programlisting">   ' RESET - This command puts the oscilloscope into a known state.
   ' This statement is very important for programs to work as expected.
   ' Most of the following initialization commands are initialized by
   ' *RST.  It is not necessary to reinitialize them unless the default
   ' setting is not suitable for your application.
   myScope.WriteString "*RST"  ' Reset the oscilloscope to the defaults.</pre><p>See complete example programs at: <a href="Examples.htm" title="Programming Examples"><i>Programming Examples</i></a></p></div></div></body></html>