<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SAVE:IMAGe:AREA</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_print_query.htm" title=":PRINt?"><link rel="next" href="_timebase_delay.htm" title=":TIMebase:DELay"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_save_image_area"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SAVE:IMAGe:AREA — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_save_image_area_query"></a><h2>Query Syntax<a name="d0e50301"></a><a name="d0e50304"></a><a name="d0e50307"></a></h2><pre class="synopsis">:SAVE:IMAGe:AREA?</pre><p>The :SAVE:IMAGe:AREA? query returns the selected image area.</p><p>When saving images, this query returns SCR (screen). When saving
    setups or waveform data, this query returns GRAT (graticule) even though
    graticule images are not saved.</p></div><div class="refsection" lang="en"><a name="d0e50316"></a><h2>Return Format</h2><pre class="synopsis">&lt;area&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;area&gt; ::= {GRAT | SCR}</pre></div><div class="refsection" lang="en"><a name="d0e50323"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="save_commands.htm#save_commands_overview">Introduction to :SAVE
  Commands</a></p></li><li><p><a href="_save_image_start.htm" title=":SAVE:IMAGe[:STARt]">:SAVE:IMAGe[:STARt]</a></p></li><li><p><a href="_save_image_factors.htm" title=":SAVE:IMAGe:FACTors">:SAVE:IMAGe:FACTors</a></p></li><li><p><a href="_save_image_format.htm" title=":SAVE:IMAGe:FORMat">:SAVE:IMAGe:FORMat</a></p></li><li><p><a href="_save_image_igcolors.htm" title=":SAVE:IMAGe:INKSaver">:SAVE:IMAGe:INKSaver</a></p></li><li><p><a href="_save_image_palette.htm" title=":SAVE:IMAGe:PALette">:SAVE:IMAGe:PALette</a></p></li></ul></div></div></div></body></html>