<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SAVE:MULTi[:STARt]</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="save_commands.htm" title=":SAVE Commands"><link rel="prev" href="_save_mask_start.htm" title=":SAVE:MASK[:STARt]"><link rel="next" href="_save_pwd.htm" title=":SAVE:PWD"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="save_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SAVE Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_save_multi_start"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SAVE:MULTi[:STARt] — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_save_multi_start_command"></a><h2>Command Syntax<a name="d0e30643"></a></h2><pre class="synopsis">:SAVE:MULTi[:STARt] [&lt;file_name&gt;]</pre><pre class="synopsis">&lt;file_name&gt; ::= quoted ASCII string</pre><p>The :SAVE:MULTi[:STARt] command saves multi-channel waveform data to a file. This file can be opened by the N8900A InfiniiView oscilloscope analysis software<a name="d0e30652"></a>.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>If a file extension is provided as part of a specified &lt;file_name&gt;, it must be ".h5".</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="d0e30659"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="save_commands.htm#save_commands_overview">Introduction to :SAVE
  Commands</a></p></li><li><p><a href="_save_filename.htm" title=":SAVE:FILename">:SAVE:FILename</a></p></li><li><p><a href="_save_pwd.htm" title=":SAVE:PWD">:SAVE:PWD</a></p></li></ul></div></div></div></body></html>