<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SAVE:PWD</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="save_commands.htm" title=":SAVE Commands"><link rel="prev" href="_save_multi_start.htm" title=":SAVE:MULTi[:STARt]"><link rel="next" href="_save_setup_start.htm" title=":SAVE:SETup[:STARt]"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="save_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SAVE Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_save_pwd"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SAVE:PWD — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_save_pwd_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SAVE:PWD &lt;path_name&gt;</pre><pre class="synopsis">&lt;path_name&gt; ::= quoted ASCII string</pre><p><a name="d0e30687"></a><a name="d0e30690"></a><a name="d0e30693"></a>The :SAVE:PWD command sets the present working directory
      for save operations.</p></div><div class="refsection" lang="en"><a name="_save_pwd_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SAVE:PWD?</pre><p>The :SAVE:PWD? query returns the currently set working directory
      for save operations.</p></div><div class="refsection" lang="en"><a name="d0e30704"></a><h2>Return Format</h2><pre class="synopsis">&lt;path_name&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;path_name&gt; ::= quoted ASCII string</pre></div><div class="refsection" lang="en"><a name="d0e30711"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="save_commands.htm#save_commands_overview">Introduction to :SAVE
  Commands</a></p></li><li><p><a href="_save_filename.htm" title=":SAVE:FILename">:SAVE:FILename</a></p></li><li><p><a href="_recall_pwd.htm" title=":RECall:PWD">:RECall:PWD</a></p></li></ul></div></div></div></body></html>