<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SAVE:WAVeform:FORMat</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="save_commands.htm" title=":SAVE Commands"><link rel="prev" href="_save_waveform_start.htm" title=":SAVE:WAVeform[:STARt]"><link rel="next" href="_save_waveform_length.htm" title=":SAVE:WAVeform:LENGth"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="save_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SAVE Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_save_waveform_format"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SAVE:WAVeform:FORMat — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_save_waveform_format_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SAVE:WAVeform:FORMat &lt;format&gt;</pre><pre class="synopsis">&lt;format&gt; ::= {ASCiixy | CSV | BINary}</pre><p><a name="d0e30828"></a><a name="d0e30831"></a>The :SAVE:WAVeform:FORMat command sets the waveform data format type:</p><div class="itemizedlist"><ul type="disc"><li><p><a name="d0e30838"></a>ASCiixy — creates comma-separated value files for each analog channel that is displayed (turned on). The proper file extension for this format is ".csv".</p></li><li><p><a name="d0e30844"></a><a name="d0e30847"></a>CSV — creates one comma-separated value file that contains information for all analog channels that are displayed (turned on). The proper file extension for this format is ".csv".</p></li><li><p><a name="d0e30853"></a>BINary — creates an oscilloscope binary data format file. See the <span class="emphasis"><em>User's Guide</em></span> for a description of this format. The proper file extension for this format is ".bin".</p></li></ul></div></div><div class="refsection" lang="en"><a name="_save_waveform_format_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SAVE:WAVeform:FORMat?</pre><p>The :SAVE:WAVeform:FORMat? query returns the selected waveform data format type.</p></div><div class="refsection" lang="en"><a name="d0e30867"></a><h2>Return Format</h2><pre class="synopsis">&lt;format&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;format&gt; ::= {ASC | CSV | BIN | NONE}</pre><p>When NONE is returned, it indicates that an image file format is currently selected.</p></div><div class="refsection" lang="en"><a name="d0e30876"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="save_commands.htm#save_commands_overview">Introduction to :SAVE
  Commands</a></p></li><li><p><a href="_save_waveform_start.htm" title=":SAVE:WAVeform[:STARt]">:SAVE:WAVeform[:STARt]</a></p></li><li><p><a href="_save_waveform_length.htm" title=":SAVE:WAVeform:LENGth">:SAVE:WAVeform:LENGth</a></p></li><li><p><a href="_save_image_format.htm" title=":SAVE:IMAGe:FORMat">:SAVE:IMAGe:FORMat</a></p></li></ul></div></div></div></body></html>