<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SAVE:WAVeform:LENGth:MAX</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="save_commands.htm" title=":SAVE Commands"><link rel="prev" href="_save_waveform_length.htm" title=":SAVE:WAVeform:LENGth"><link rel="next" href="_save_waveform_segmented.htm" title=":SAVE:WAVeform:SEGMented"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="save_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SAVE Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_save_waveform_length_max"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SAVE:WAVeform:LENGth:MAX — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_save_waveform_length_max_command"></a><h2>Command Syntax<a name="d0e30959"></a><a name="d0e30962"></a><a name="d0e30965"></a></h2><pre class="synopsis">:SAVE:WAVeform:LENGth:MAX &lt;setting&gt;</pre><pre class="synopsis">&lt;setting&gt; ::= {{OFF | 0} | {ON | 1}}</pre><p>The :SAVE:WAVeform:LENGth:MAX command specifies whether maximum
    number of waveform data points is saved.</p><p>When OFF, the :SAVE:WAVeform:LENGth command specifies the number of
    waveform data points saved.</p></div><div class="refsection" lang="en"><a name="_save_waveform_length_max_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SAVE:WAVeform:LENGth:MAX?</pre><p>The :SAVE:WAVeform:LENGth:MAX? query returns the current
    setting.</p></div><div class="refsection" lang="en"><a name="d0e30983"></a><h2>Return Format</h2><pre class="synopsis">&lt;setting&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;setting&gt; ::= {0 | 1}</pre></div><div class="refsection" lang="en"><a name="d0e30990"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="save_commands.htm#save_commands_overview">Introduction to :SAVE
  Commands</a></p></li><li><p><a href="_save_waveform_start.htm" title=":SAVE:WAVeform[:STARt]">:SAVE:WAVeform[:STARt]</a></p></li><li><p><a href="_save_waveform_length.htm" title=":SAVE:WAVeform:LENGth">:SAVE:WAVeform:LENGth</a></p></li></ul></div></div></div></body></html>