<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SAVE:WMEMory:SOURce</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="save_commands.htm" title=":SAVE Commands"><link rel="prev" href="_save_waveform_segmented.htm" title=":SAVE:WAVeform:SEGMented"><link rel="next" href="_save_wmemory_start.htm" title=":SAVE:WMEMory[:STARt]"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="save_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SAVE Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_save_wmemory_source"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SAVE:WMEMory:SOURce — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_save_wmemory_source_command"></a><h2>Command Syntax<a name="d0e31078"></a><a name="d0e31081"></a></h2><pre class="synopsis">:SAVE:WMEMory:SOURce &lt;source&gt;</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH | WMEMory&lt;r&gt;}</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><pre class="synopsis">&lt;r&gt; ::= {1 | 2}</pre><p>The :SAVE:WMEMory:SOURce command selects the source to be saved as a
    reference waveform file.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>Only ADD or SUBtract math operations can be saved as reference
      waveforms.</p></td></tr></table></div><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>MATH is an alias for FUNCtion. The query will return FUNC if the
      source is FUNCtion or MATH.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_save_wmemory_source_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SAVE:WMEMory:SOURce?</pre><p>The :SAVE:WMEMory:SOURce? query returns the source to be saved as a
    reference waveform file.</p></div><div class="refsection" lang="en"><a name="d0e31107"></a><h2>Return Format</h2><pre class="synopsis">&lt;source&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;source&gt; ::= {CHAN&lt;n&gt; | FUNC | WMEM&lt;r&gt; | NONE}</pre></div><div class="refsection" lang="en"><a name="d0e31114"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="save_commands.htm#save_commands_overview">Introduction to :SAVE
  Commands</a></p></li><li><p><a href="_save_wmemory_start.htm" title=":SAVE:WMEMory[:STARt]">:SAVE:WMEMory[:STARt]</a></p></li><li><p><a href="_recall_wmemory_start.htm" title=":RECall:WMEMory<r&gt;[:STARt]">:RECall:WMEMory&lt;r&gt;[:STARt]</a></p></li></ul></div></div></div></body></html>