<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SAVE:WMEMory[:STARt]</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="save_commands.htm" title=":SAVE Commands"><link rel="prev" href="_save_wmemory_source.htm" title=":SAVE:WMEMory:SOURce"><link rel="next" href="sbus_commands.htm" title=":SBUS<n&gt; Commands"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="save_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SAVE Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_save_wmemory_start"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SAVE:WMEMory[:STARt] — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_save_wmemory_start_command"></a><h2>Command Syntax<a name="d0e31137"></a><a name="d0e31140"></a></h2><pre class="synopsis">:SAVE:WMEMory[:STARt] [&lt;file_name&gt;]</pre><pre class="synopsis">&lt;file_name&gt; ::= quoted ASCII string</pre><p>The :SAVE:WMEMory[:STARt] command saves oscilloscope waveform data
      to a reference waveform file.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>If a file extension is provided as part of a specified
        &lt;file_name&gt;, it must be ".h5".</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="d0e31152"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="save_commands.htm#save_commands_overview">Introduction to :SAVE
  Commands</a></p></li><li><p><a href="_save_wmemory_source.htm" title=":SAVE:WMEMory:SOURce">:SAVE:WMEMory:SOURce</a></p></li><li><p><a href="_recall_wmemory_start.htm" title=":RECall:WMEMory<r&gt;[:STARt]">:RECall:WMEMory&lt;r&gt;[:STARt]</a></p></li></ul></div></div></div></body></html>