<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:CAN:COUNt:TOTal</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_can_commands.htm" title=":SBUS<n&gt;:CAN Commands"><link rel="prev" href="_sbus_n_can_count_reset.htm" title=":SBUS<n&gt;:CAN:COUNt:RESet"><link rel="next" href="_sbus_n_can_count_utilization.htm" title=":SBUS<n&gt;:CAN:COUNt:UTILization"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_can_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:CAN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_can_count_total"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:CAN:COUNt:TOTal — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_can_count_total_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:CAN:COUNt:TOTal?</pre><p><a name="d0e31842"></a><a name="d0e31845"></a>Returns the total frame count.</p></div><div class="refsection" lang="en"><a name="d0e31849"></a><h2>Return Format</h2><pre class="synopsis">&lt;frame_count&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;frame_count&gt; ::= integer in NR1 format</pre></div><div class="refsection" lang="en"><a name="d0e31856"></a><h2>Errors</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="error_messages.htm#err_minus_241">-241, Hardware missing</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e31863"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_sbus_n_can_count_reset.htm" title=":SBUS<n&gt;:CAN:COUNt:RESet">:SBUS&lt;n&gt;:CAN:COUNt:RESet</a></p></li><li><p><a href="sbus_commands.htm#sbus_commands_overview">Introduction to :SBUS&lt;n&gt;
  Commands</a></p></li><li><p><a href="_sbus_n_mode.htm" title=":SBUS<n&gt;:MODE">:SBUS&lt;n&gt;:MODE</a></p></li><li><p><a href="sbus_n_can_commands.htm" title=":SBUS<n&gt;:CAN Commands">:SBUS&lt;n&gt;:CAN Commands</a></p></li></ul></div></div></div></body></html>