<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:CAN:SIGNal:DEFinition</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_can_commands.htm" title=":SBUS<n&gt;:CAN Commands"><link rel="prev" href="_sbus_n_can_signal_baudrate.htm" title=":SBUS<n&gt;:CAN:SIGNal:BAUDrate"><link rel="next" href="_sbus_n_can_source.htm" title=":SBUS<n&gt;:CAN:SOURce"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_can_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:CAN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_can_signal_definition"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:CAN:SIGNal:DEFinition — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_can_signal_definition_command"></a><h2>Command Syntax<a name="d0e32052"></a><a name="d0e32055"></a></h2><pre class="synopsis">:SBUS&lt;n&gt;:CAN:SIGNal:DEFinition &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {CANH | CANL | RX | TX | DIFFerential | DIFL | DIFH}</pre><p>The :SBUS&lt;n&gt;:CAN:SIGNal:DEFinition command sets the CAN signal
    type when :SBUS&lt;n&gt;:CAN:TRIGger is set to SOF (start of frame). These
    signals can be set to:</p><p>Dominant high signals:</p><div class="itemizedlist"><ul type="disc"><li><p>CANH — the actual CAN_H differential bus signal.</p></li><li><p>DIFH — the CAN differential (H-L) bus signal connected to an
        analog source channel using a differential probe.</p></li></ul></div><p>Dominant low signals:</p><div class="itemizedlist"><ul type="disc"><li><p>CANL — the actual CAN_L differential bus signal.</p></li><li><p>RX — the Receive signal from the CAN bus transceiver.</p></li><li><p>TX — the Transmit signal to the CAN bus transceiver.</p></li><li><p>DIFL — the CAN differential (L-H) bus signal connected to an
        analog source channel using a differential probe.</p></li><li><p>DIFFerential — the CAN differential bus signal connected to an
        analog source channel using a differential probe. This is the same as
        DIFL.</p></li></ul></div></div><div class="refsection" lang="en"><a name="_sbus_n_can_signal_definition_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:CAN:SIGNal:DEFinition?</pre><p>The :SBUS&lt;n&gt;:CAN:SIGNal:DEFinition? query returns the current
    CAN signal type.</p></div><div class="refsection" lang="en"><a name="d0e32098"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {CANH | CANL | RX | TX | DIFL | DIFH}</pre></div><div class="refsection" lang="en"><a name="d0e32105"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_sbus_n_mode.htm" title=":SBUS<n&gt;:MODE">:SBUS&lt;n&gt;:MODE</a></p></li><li><p><a href="_sbus_n_can_signal_baudrate.htm" title=":SBUS<n&gt;:CAN:SIGNal:BAUDrate">:SBUS&lt;n&gt;:CAN:SIGNal:BAUDrate</a></p></li><li><p><a href="_sbus_n_can_source.htm" title=":SBUS<n&gt;:CAN:SOURce">:SBUS&lt;n&gt;:CAN:SOURce</a></p></li><li><p><a href="_sbus_n_can_trigger.htm" title=":SBUS<n&gt;:CAN:TRIGger">:SBUS&lt;n&gt;:CAN:TRIGger</a></p></li></ul></div></div></div></body></html>