<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:CAN:TRIGger:PATTern:ID:MODE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_can_commands.htm" title=":SBUS<n&gt;:CAN Commands"><link rel="prev" href="_sbus_n_can_trigger_pattern_id.htm" title=":SBUS<n&gt;:CAN:TRIGger:PATTern:ID"><link rel="next" href="sbus_n_iic_commands.htm" title=":SBUS<n&gt;:IIC Commands"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_can_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:CAN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_can_trigger_pattern_id_mode"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:CAN:TRIGger:PATTern:ID:MODE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_can_trigger_pattern_id_mode_command"></a><h2>Command Syntax<a name="d0e32542"></a><a name="d0e32545"></a><a name="d0e32548"></a></h2><pre class="synopsis">:SBUS&lt;n&gt;:CAN:TRIGger:PATTern:ID:MODE &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {STANdard | EXTended}</pre><p>The :SBUS&lt;n&gt;:CAN:TRIGger:PATTern:ID:MODE command sets the CAN
    identifier mode. STANdard selects the standard 11-bit identifier. EXTended
    selects the extended 29-bit identifier. The CAN identifier is set by the
    :SBUS&lt;n&gt;:CAN:TRIGger:PATTern:ID command.</p></div><div class="refsection" lang="en"><a name="_sbus_n_can_trigger_pattern_id_mode_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:CAN:TRIGger:PATTern:ID:MODE?</pre><p>The :SBUS&lt;n&gt;:CAN:TRIGger:PATTern:ID:MODE? query returns the
    current setting of the CAN identifier mode.</p></div><div class="refsection" lang="en"><a name="d0e32564"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {STAN | EXT}</pre></div><div class="refsection" lang="en"><a name="d0e32571"></a><h2>Errors</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="error_messages.htm#err_minus_241">-241, Hardware missing</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e32578"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_sbus_n_mode.htm" title=":SBUS<n&gt;:MODE">:SBUS&lt;n&gt;:MODE</a></p></li><li><p><a href="_sbus_n_can_trigger_pattern_data.htm" title=":SBUS<n&gt;:CAN:TRIGger:PATTern:DATA">:SBUS&lt;n&gt;:CAN:TRIGger:PATTern:DATA</a></p></li><li><p><a href="_sbus_n_can_trigger_pattern_data_length.htm" title=":SBUS<n&gt;:CAN:TRIGger:PATTern:DATA:LENGth">:SBUS&lt;n&gt;:CAN:TRIGger:PATTern:DATA:LENGth</a></p></li><li><p><a href="_sbus_n_can_trigger_pattern_id.htm" title=":SBUS<n&gt;:CAN:TRIGger:PATTern:ID">:SBUS&lt;n&gt;:CAN:TRIGger:PATTern:ID</a></p></li></ul></div></div></div></body></html>