<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:IIC:ASIZe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_iic_commands.htm" title=":SBUS<n&gt;:IIC Commands"><link rel="prev" href="sbus_n_iic_commands.htm" title=":SBUS<n&gt;:IIC Commands"><link rel="next" href="_sbus_n_iic_source_clock.htm" title=":SBUS<n&gt;:IIC[:SOURce]:CLOCk"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_iic_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:IIC Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_iic_asize"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:IIC:ASIZe — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_iic_asize_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:IIC:ASIZe &lt;size&gt;</pre><pre class="synopsis">&lt;size&gt; ::= {BIT7 | BIT8}</pre><p><a name="d0e32768"></a><a name="d0e32771"></a>The :SBUS&lt;n&gt;:IIC:ASIZe command determines whether the
    Read/Write bit is included as the LSB in the display of the IIC address
    field of the decode bus.</p></div><div class="refsection" lang="en"><a name="_sbus_n_iic_asize_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:IIC:ASIZe?</pre><p>The :SBUS&lt;n&gt;:IIC:ASIZe? query returns the current IIC address
    width setting.</p></div><div class="refsection" lang="en"><a name="d0e32782"></a><h2>Return Format</h2><pre class="synopsis">&lt;mode&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;mode&gt; ::= {BIT7 | BIT8}</pre></div><div class="refsection" lang="en"><a name="d0e32789"></a><h2>Errors</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="error_messages.htm#err_minus_241">-241, Hardware missing</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e32796"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="sbus_commands.htm#sbus_commands_overview">Introduction to :SBUS&lt;n&gt;
  Commands</a></p></li><li><p><a href="sbus_n_iic_commands.htm" title=":SBUS<n&gt;:IIC Commands">:SBUS&lt;n&gt;:IIC Commands</a></p></li></ul></div></div></div></body></html>