<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:IIC[:SOURce]:DATA</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_iic_commands.htm" title=":SBUS<n&gt;:IIC Commands"><link rel="prev" href="_sbus_n_iic_source_clock.htm" title=":SBUS<n&gt;:IIC[:SOURce]:CLOCk"><link rel="next" href="_sbus_n_iic_trigger_pattern_address.htm" title=":SBUS<n&gt;:IIC:TRIGger:PATTern:ADDRess"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_iic_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:IIC Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_iic_source_data"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:IIC[:SOURce]:DATA — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_iic_source_data_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:IIC:[SOURce:]DATA &lt;source&gt;</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | EXTernal} for the DSO models</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt;} for the MSO models</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><pre class="synopsis">&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</pre><p><a name="d0e32883"></a><a name="d0e32886"></a><a name="d0e32889"></a><a name="d0e32892"></a>The :SBUS&lt;n&gt;:IIC:[SOURce:]DATA command sets the source for
      IIC serial data (SDA).</p></div><div class="refsection" lang="en"><a name="_sbus_n_iic_source_data_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:IIC:[SOURce:]DATA?</pre><p>The :SBUS&lt;n&gt;:IIC:[SOURce:]DATA? query returns the current source
      for IIC serial data.</p></div><div class="refsection" lang="en"><a name="d0e32903"></a><h2>Return Format</h2><pre class="synopsis">&lt;source&gt;&lt;NL&gt;</pre></div><div class="refsection" lang="en"><a name="d0e32908"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_sbus_n_iic_source_clock.htm" title=":SBUS<n&gt;:IIC[:SOURce]:CLOCk">:SBUS&lt;n&gt;:IIC[:SOURce]:CLOCk</a></p></li></ul></div></div></div></body></html>