<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:ADDRess</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_iic_commands.htm" title=":SBUS<n&gt;:IIC Commands"><link rel="prev" href="_sbus_n_iic_source_data.htm" title=":SBUS<n&gt;:IIC[:SOURce]:DATA"><link rel="next" href="_sbus_n_iic_trigger_pattern_data.htm" title=":SBUS<n&gt;:IIC:TRIGger:PATTern:DATA"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_iic_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:IIC Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_iic_trigger_pattern_address"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:ADDRess — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_iic_trigger_pattern_address_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:ADDRess &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= integer or &lt;string&gt;</pre><pre class="synopsis">&lt;string&gt; ::= "0xnn" where n ::= {0,..,9 | A,..,F}</pre><p><a name="d0e32935"></a><a name="d0e32938"></a><a name="d0e32941"></a><a name="d0e32944"></a>The :SBUS&lt;n&gt;:IIC:TRIGger:PATTern:ADDRess command sets
    the address for IIC data.The address can range from 0x00 to 0x7F (7-bit)
    or 0x3FF (10-bit) hexadecimal. Use the don't care address (-1 or
    0xFFFFFFFF) to ignore the address value.</p></div><div class="refsection" lang="en"><a name="_sbus_n_iic_trigger_pattern_address_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:ADDRess?</pre><p>The :SBUS&lt;n&gt;:IIC:TRIGger:PATTern:ADDRess? query returns the
    current address for IIC data.</p></div><div class="refsection" lang="en"><a name="d0e32955"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= integer</pre></div><div class="refsection" lang="en"><a name="d0e32962"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_sbus_n_iic_trigger_pattern_data.htm" title=":SBUS<n&gt;:IIC:TRIGger:PATTern:DATA">:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:DATA</a></p></li><li><p><a href="_sbus_n_iic_trigger_pattern_data2.htm" title=":SBUS<n&gt;:IIC:TRIGger:PATTern:DATa2">:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:DATa2</a></p></li><li><p><a href="_sbus_n_iic_trigger_type.htm" title=":SBUS<n&gt;:IIC:TRIGger[:TYPE]">:SBUS&lt;n&gt;:IIC:TRIGger[:TYPE]</a></p></li></ul></div></div></div></body></html>