<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:DATA</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_iic_commands.htm" title=":SBUS<n&gt;:IIC Commands"><link rel="prev" href="_sbus_n_iic_trigger_pattern_address.htm" title=":SBUS<n&gt;:IIC:TRIGger:PATTern:ADDRess"><link rel="next" href="_sbus_n_iic_trigger_pattern_data2.htm" title=":SBUS<n&gt;:IIC:TRIGger:PATTern:DATa2"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_iic_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:IIC Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_iic_trigger_pattern_data"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:DATA — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_iic_trigger_pattern_data_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:DATA &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= integer or &lt;string&gt;</pre><pre class="synopsis">&lt;string&gt; ::= "0xnn" where n ::= {0,..,9 | A,..,F}</pre><p><a name="d0e32995"></a><a name="d0e32998"></a><a name="d0e33001"></a><a name="d0e33004"></a>The :SBUS&lt;n&gt;:IIC:TRIGger:PATTern:DATA command sets IIC
    data. The data value can range from 0x00 to 0x0FF (hexadecimal). Use the
    don't care data pattern (-1 or 0xFFFFFFFF) to ignore the data
    value.</p></div><div class="refsection" lang="en"><a name="_sbus_n_iic_trigger_pattern_data_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:DATA?</pre><p>The :SBUS&lt;n&gt;:IIC:TRIGger:PATTern:DATA? query returns the
    current pattern for IIC data.</p></div><div class="refsection" lang="en"><a name="d0e33015"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre></div><div class="refsection" lang="en"><a name="d0e33020"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_sbus_n_iic_trigger_pattern_address.htm" title=":SBUS<n&gt;:IIC:TRIGger:PATTern:ADDRess">:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:ADDRess</a></p></li><li><p><a href="_sbus_n_iic_trigger_pattern_data2.htm" title=":SBUS<n&gt;:IIC:TRIGger:PATTern:DATa2">:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:DATa2</a></p></li><li><p><a href="_sbus_n_iic_trigger_type.htm" title=":SBUS<n&gt;:IIC:TRIGger[:TYPE]">:SBUS&lt;n&gt;:IIC:TRIGger[:TYPE]</a></p></li></ul></div></div></div></body></html>