<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:IIC:TRIGger:QUALifier</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_iic_commands.htm" title=":SBUS<n&gt;:IIC Commands"><link rel="prev" href="_sbus_n_iic_trigger_pattern_data2.htm" title=":SBUS<n&gt;:IIC:TRIGger:PATTern:DATa2"><link rel="next" href="_sbus_n_iic_trigger_type.htm" title=":SBUS<n&gt;:IIC:TRIGger[:TYPE]"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_iic_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:IIC Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_iic_trigger_qualifier"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:IIC:TRIGger:QUALifier — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_iic_trigger_qualifier_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:IIC:TRIGger:QUALifier &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {EQUal | NOTequal | LESSthan | GREaterthan}</pre><p><a name="d0e33109"></a><a name="d0e33112"></a>The :SBUS&lt;n&gt;:IIC:TRIGger:QUALifier command sets the IIC
      data qualifier when TRIGger:IIC:TRIGger[:TYPE] is set to
      READEprom.</p></div><div class="refsection" lang="en"><a name="_sbus_n_iic_trigger_qualifier_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:IIC:TRIGger:QUALifier?</pre><p>The :SBUS&lt;n&gt;:IIC:TRIGger:QUALifier? query returns the current IIC
      data qualifier value.</p></div><div class="refsection" lang="en"><a name="d0e33123"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {EQUal | NOTequal | LESSthan | GREaterthan}</pre></div><div class="refsection" lang="en"><a name="d0e33130"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li><li><p><a href="_sbus_n_iic_trigger_type.htm" title=":SBUS<n&gt;:IIC:TRIGger[:TYPE]">:SBUS&lt;n&gt;:IIC:TRIGger[:TYPE]</a></p></li></ul></div></div></div></body></html>