<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:IIC:TRIGger[:TYPE]</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_iic_commands.htm" title=":SBUS<n&gt;:IIC Commands"><link rel="prev" href="_sbus_n_iic_trigger_qualifier.htm" title=":SBUS<n&gt;:IIC:TRIGger:QUALifier"><link rel="next" href="sbus_n_lin_commands.htm" title=":SBUS<n&gt;:LIN Commands"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_iic_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:IIC Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_iic_trigger_type"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:IIC:TRIGger[:TYPE] — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_iic_trigger_type_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:IIC:TRIGger[:TYPE] &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {STARt | STOP | READ7 | READEprom | WRITe7 | WRITe10
| NACKnowledge | ANACk | R7Data2 | W7Data2 | RESTart}</pre><p><a name="d0e33158"></a><a name="d0e33161"></a>The :SBUS&lt;n&gt;:IIC:TRIGger[:TYPE] command sets the IIC
    trigger type:</p><div class="itemizedlist"><ul type="disc"><li><p>STARt — Start condition.</p></li><li><p>STOP — Stop condition.</p></li><li><p>READ7 — 7-bit address frame containing
        (Start:Address7:Read:Ack:Data). The value READ is also accepted for
        READ7.</p></li><li><p>R7Data2 — 7-bit address frame containing
        (Start:Address7:Read:Ack:Data:Ack:Data2).</p></li><li><p>READEprom — EEPROM data read.</p></li><li><p>WRITe7 — 7-bit address frame containing
        (Start:Address7:Write:Ack:Data). The value WRITe is also accepted for
        WRITe7.</p></li><li><p>W7Data2 — 7-bit address frame containing
        (Start:Address7:Write:Ack:Data:Ack:Data2).</p></li><li><p>WRITe10 — 10-bit address frame containing (Start:Address
        byte1:Write:Ack:Address byte 2:Data).</p></li><li><p>NACKnowledge — Missing acknowledge.</p></li><li><p>ANACk — Address with no acknowledge.</p></li><li><p>RESTart — Another start condition occurs before a stop
        condition.</p></li></ul></div><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The short form of READ7 (READ7), READEprom (READE), WRITe7
      (WRIT7), and WRITe10 (WRIT10) do not follow the defined <a href="truncation_rules.htm" title="Long Form to Short Form Truncation Rules">Long Form to Short Form Truncation
      Rules</a>.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_sbus_n_iic_trigger_type_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:IIC:TRIGger[:TYPE]?</pre><p>The :SBUS&lt;n&gt;:IIC:TRIGger[:TYPE]? query returns the current IIC
    trigger type value.</p></div><div class="refsection" lang="en"><a name="d0e33212"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {STAR | STOP | READ7 | READE | WRIT7 | WRIT10 | NACK | ANAC
            | R7D2 | W7D2 | REST}</pre></div><div class="refsection" lang="en"><a name="d0e33219"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li><li><p><a href="_sbus_n_iic_trigger_pattern_address.htm" title=":SBUS<n&gt;:IIC:TRIGger:PATTern:ADDRess">:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:ADDRess</a></p></li><li><p><a href="_sbus_n_iic_trigger_pattern_data.htm" title=":SBUS<n&gt;:IIC:TRIGger:PATTern:DATA">:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:DATA</a></p></li><li><p><a href="_sbus_n_iic_trigger_pattern_data2.htm" title=":SBUS<n&gt;:IIC:TRIGger:PATTern:DATa2">:SBUS&lt;n&gt;:IIC:TRIGger:PATTern:DATa2</a></p></li><li><p><a href="_sbus_n_iic_trigger_qualifier.htm" title=":SBUS<n&gt;:IIC:TRIGger:QUALifier">:SBUS&lt;n&gt;:IIC:TRIGger:QUALifier</a></p></li><li><p><a href="truncation_rules.htm" title="Long Form to Short Form Truncation Rules">Long Form to Short Form Truncation Rules</a></p></li></ul></div></div></div></body></html>