<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:LIN:PARity</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_lin_commands.htm" title=":SBUS<n&gt;:LIN Commands"><link rel="prev" href="sbus_n_lin_commands.htm" title=":SBUS<n&gt;:LIN Commands"><link rel="next" href="_sbus_n_lin_samplepoint.htm" title=":SBUS<n&gt;:LIN:SAMPlepoint"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_lin_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:LIN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_lin_parity"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:LIN:PARity — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_lin_parity_command"></a><h2>Command Syntax<a name="d0e33443"></a><a name="d0e33446"></a></h2><pre class="synopsis">:SBUS&lt;n&gt;:LIN:PARity &lt;display&gt;</pre><pre class="synopsis">&lt;display&gt; ::= {{1 | ON} | {0 | OFF}}</pre><p>The :SBUS&lt;n&gt;:LIN:PARity command determines whether the parity
    bits are included as the most significant bits (MSB) in the display of the
    Frame Id field in the LIN decode bus.</p></div><div class="refsection" lang="en"><a name="_sbus_n_lin_parity_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:LIN:PARity?</pre><p>The :SBUS&lt;n&gt;:LIN:PARity? query returns the current LIN parity
    bits display setting of the serial decode bus.</p></div><div class="refsection" lang="en"><a name="d0e33462"></a><h2>Return Format</h2><pre class="synopsis">&lt;display&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;display&gt; ::= {0 | 1}</pre></div><div class="refsection" lang="en"><a name="d0e33469"></a><h2>Errors</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="error_messages.htm#err_minus_241">-241, Hardware missing</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e33476"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="sbus_commands.htm#sbus_commands_overview">Introduction to :SBUS&lt;n&gt;
  Commands</a></p></li><li><p><a href="sbus_n_lin_commands.htm" title=":SBUS<n&gt;:LIN Commands">:SBUS&lt;n&gt;:LIN Commands</a></p></li></ul></div></div></div></body></html>