<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:LIN:SIGNal:BAUDrate</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_lin_commands.htm" title=":SBUS<n&gt;:LIN Commands"><link rel="prev" href="_sbus_n_lin_samplepoint.htm" title=":SBUS<n&gt;:LIN:SAMPlepoint"><link rel="next" href="_sbus_n_lin_source.htm" title=":SBUS<n&gt;:LIN:SOURce"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_lin_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:LIN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_lin_signal_baudrate"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:LIN:SIGNal:BAUDrate — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_lin_signal_baudrate_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:LIN:SIGNal:BAUDrate &lt;baudrate&gt;</pre><pre class="synopsis">&lt;baudrate&gt; ::= integer from 2400 to 625000 in 100 b/s increments</pre><p><a name="d0e33555"></a><a name="d0e33558"></a><a name="d0e33561"></a>The :SBUS&lt;n&gt;:LIN:SIGNal:BAUDrate command sets the standard baud rate of the LIN signal from 2400&nbsp;b/s to 625&nbsp;kb/s in 100&nbsp;b/s increments. If you enter a baud rate that is not divisible by 100&nbsp;b/s, the baud rate is set to the nearest baud rate divisible by 100&nbsp;b/s.</p></div><div class="refsection" lang="en"><a name="_sbus_n_lin_signal_baudrate_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:LIN:SIGNal:BAUDrate?</pre><p>The :SBUS&lt;n&gt;:LIN:SIGNal:BAUDrate? query returns the current LIN baud rate setting.</p></div><div class="refsection" lang="en"><a name="d0e33572"></a><h2>Return Format</h2><pre class="synopsis">&lt;baudrate&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;baudrate&gt; ::= integer from 2400 to 625000 in 100 b/s increments</pre></div><div class="refsection" lang="en"><a name="d0e33579"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li><li><p><a href="_sbus_n_lin_trigger.htm" title=":SBUS<n&gt;:LIN:TRIGger">:SBUS&lt;n&gt;:LIN:TRIGger</a></p></li><li><p><a href="_sbus_n_lin_source.htm" title=":SBUS<n&gt;:LIN:SOURce">:SBUS&lt;n&gt;:LIN:SOURce</a></p></li></ul></div></div></div></body></html>