<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:LIN:SOURce</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_lin_commands.htm" title=":SBUS<n&gt;:LIN Commands"><link rel="prev" href="_sbus_n_lin_signal_baudrate.htm" title=":SBUS<n&gt;:LIN:SIGNal:BAUDrate"><link rel="next" href="_sbus_n_lin_standard.htm" title=":SBUS<n&gt;:LIN:STANdard"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_lin_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:LIN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_lin_source"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:LIN:SOURce — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_lin_source_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:LIN:SOURce &lt;source&gt;</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | EXTernal} for the DSO models</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt;} for the MSO models</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><pre class="synopsis">&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</pre><p><a name="d0e33616"></a><a name="d0e33619"></a><a name="d0e33622"></a>The :SBUS&lt;n&gt;:LIN:SOURce command sets the source for the LIN signal.</p></div><div class="refsection" lang="en"><a name="_sbus_n_lin_source_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:LIN:SOURce?</pre><p>The :SBUS&lt;n&gt;:LIN:SOURce? query returns the current source for the LIN signal.</p></div><div class="refsection" lang="en"><a name="d0e33633"></a><h2>Return Format</h2><pre class="synopsis">&lt;source&gt;&lt;NL&gt;</pre></div><div class="refsection" lang="en"><a name="d0e33638"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li><li><p><a href="_sbus_n_lin_trigger.htm" title=":SBUS<n&gt;:LIN:TRIGger">:SBUS&lt;n&gt;:LIN:TRIGger</a></p></li></ul></div></div></div></body></html>