<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:LIN:TRIGger</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_lin_commands.htm" title=":SBUS<n&gt;:LIN Commands"><link rel="prev" href="_sbus_n_lin_syncbreak.htm" title=":SBUS<n&gt;:LIN:SYNCbreak"><link rel="next" href="_sbus_n_lin_trigger_id.htm" title=":SBUS<n&gt;:LIN:TRIGger:ID"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_lin_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:LIN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_lin_trigger"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:LIN:TRIGger — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_lin_trigger_command"></a><h2>Command Syntax<a name="d0e33759"></a><a name="d0e33762"></a></h2><pre class="synopsis">:SBUS&lt;n&gt;:LIN:TRIGger &lt;condition&gt;</pre><pre class="synopsis">&lt;condition&gt; ::= {SYNCbreak | ID | DATA}</pre><p>The :SBUS&lt;n&gt;:LIN:TRIGger command sets the LIN trigger condition to be:</p><div class="itemizedlist"><ul type="disc"><li><p>SYNCbreak — Sync Break.</p></li><li><p>ID — Frame ID.</p><p>Use the :SBUS&lt;n&gt;:LIN:TRIGger:ID command to specify the frame ID.</p></li><li><p>DATA — Frame ID and Data.</p><p>Use the :SBUS&lt;n&gt;:LIN:TRIGger:ID command to specify the frame ID.</p><p>Use the :SBUS&lt;n&gt;:LIN:TRIGger:PATTern:DATA:LENGth and :SBUS&lt;n&gt;:LIN:TRIGger:PATTern:DATA commands to specify the data string length and value.</p></li></ul></div></div><div class="refsection" lang="en"><a name="_sbus_n_lin_trigger_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:LIN:TRIGger?</pre><p>The :SBUS&lt;n&gt;:LIN:TRIGger? query returns the current LIN trigger value.</p></div><div class="refsection" lang="en"><a name="d0e33794"></a><h2>Return Format</h2><pre class="synopsis">&lt;condition&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;condition&gt; ::= {SYNC | ID | DATA}</pre></div><div class="refsection" lang="en"><a name="d0e33801"></a><h2>Errors</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="error_messages.htm#err_minus_241">-241, Hardware missing</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e33808"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li><li><p><a href="_sbus_n_lin_trigger_id.htm" title=":SBUS<n&gt;:LIN:TRIGger:ID">:SBUS&lt;n&gt;:LIN:TRIGger:ID</a></p></li><li><p><a href="_sbus_n_lin_trigger_pattern_data_length.htm" title=":SBUS<n&gt;:LIN:TRIGger:PATTern:DATA:LENGth">:SBUS&lt;n&gt;:LIN:TRIGger:PATTern:DATA:LENGth</a></p></li><li><p><a href="_sbus_n_lin_trigger_pattern_data.htm" title=":SBUS<n&gt;:LIN:TRIGger:PATTern:DATA">:SBUS&lt;n&gt;:LIN:TRIGger:PATTern:DATA</a></p></li><li><p><a href="_sbus_n_lin_source.htm" title=":SBUS<n&gt;:LIN:SOURce">:SBUS&lt;n&gt;:LIN:SOURce</a></p></li></ul></div></div></div></body></html>