<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:MODE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_commands_general.htm" title="General :SBUS<n&gt; Commands"><link rel="prev" href="_sbus_n_display.htm" title=":SBUS<n&gt;:DISPlay"><link rel="next" href="sbus_n_can_commands.htm" title=":SBUS<n&gt;:CAN Commands"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_commands_general.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>General :SBUS&lt;n&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_mode"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:MODE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_mode_command"></a><h2>Command Syntax<a name="d0e31409"></a><a name="d0e31412"></a></h2><pre class="synopsis">:SBUS&lt;n&gt;:MODE &lt;mode&gt;</pre><pre class="synopsis">&lt;mode&gt; ::= {CAN | IIC | LIN | SPI | UART}</pre><p>The :SBUS&lt;n&gt;:MODE command determines the decode mode for the serial bus.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>This command is only valid when a serial decode option has been licensed.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_sbus_n_mode_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:MODE?</pre><p>The :SBUS&lt;n&gt;:MODE? query returns the current serial bus decode mode setting.</p></div><div class="refsection" lang="en"><a name="d0e31431"></a><h2>Return Format</h2><pre class="synopsis">&lt;mode&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;mode&gt; ::= {CAN | IIC | LIN | SPI | UART | NONE}</pre></div><div class="refsection" lang="en"><a name="d0e31438"></a><h2>Errors</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="error_messages.htm#err_minus_241">-241, Hardware missing</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e31445"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="sbus_commands.htm#sbus_commands_overview">Introduction to :SBUS&lt;n&gt;
  Commands</a></p></li><li><p><a href="sbus_n_can_commands.htm" title=":SBUS<n&gt;:CAN Commands">:SBUS&lt;n&gt;:CAN Commands</a></p></li><li><p><a href="sbus_n_iic_commands.htm" title=":SBUS<n&gt;:IIC Commands">:SBUS&lt;n&gt;:IIC Commands</a></p></li><li><p><a href="sbus_n_lin_commands.htm" title=":SBUS<n&gt;:LIN Commands">:SBUS&lt;n&gt;:LIN Commands</a></p></li><li><p><a href="sbus_n_spi_commands.htm" title=":SBUS<n&gt;:SPI Commands">:SBUS&lt;n&gt;:SPI Commands</a></p></li><li><p><a href="sbus_n_uart_commands.htm" title=":SBUS<n&gt;:UART Commands">:SBUS&lt;n&gt;:UART Commands</a></p></li></ul></div></div></div></body></html>