<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:SPI:CLOCk:TIMeout</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_spi_commands.htm" title=":SBUS<n&gt;:SPI Commands"><link rel="prev" href="_sbus_n_spi_clock_slope.htm" title=":SBUS<n&gt;:SPI:CLOCk:SLOPe"><link rel="next" href="_sbus_n_spi_framing.htm" title=":SBUS<n&gt;:SPI:FRAMing"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_spi_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:SPI Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_spi_clock_timeout"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:SPI:CLOCk:TIMeout — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_spi_clock_timeout_command"></a><h2>Command Syntax<a name="d0e34461"></a><a name="d0e34464"></a><a name="d0e34467"></a><a name="d0e34470"></a></h2><pre class="synopsis">:SBUS&lt;n&gt;:SPI:CLOCk:TIMeout &lt;time_value&gt;</pre><pre class="synopsis">&lt;time_value&gt; ::= time in seconds in NR3 format</pre><p>The :SBUS&lt;n&gt;:SPI:CLOCk:TIMeout command sets the SPI signal
    clock timeout resource in seconds from 100&nbsp;ns to 10&nbsp;s when the
    :SBUS&lt;n&gt;:SPI:FRAMing command is set to TIMeout. The timer is used to
    frame a signal by a clock timeout.</p></div><div class="refsection" lang="en"><a name="_sbus_n_spi_clock_timeout_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:SPI:CLOCk:TIMeout?</pre><p>The :SBUS&lt;n&gt;:SPI:CLOCk:TIMeout? query returns current SPI
    clock timeout setting.</p></div><div class="refsection" lang="en"><a name="d0e34486"></a><h2>Return Format</h2><pre class="synopsis">&lt;time value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;time_value&gt; ::= time in seconds in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e34493"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_sbus_n_spi_clock_slope.htm" title=":SBUS<n&gt;:SPI:CLOCk:SLOPe">:SBUS&lt;n&gt;:SPI:CLOCk:SLOPe</a></p></li><li><p><a href="_sbus_n_spi_source_clock.htm" title=":SBUS<n&gt;:SPI:SOURce:CLOCk">:SBUS&lt;n&gt;:SPI:SOURce:CLOCk</a></p></li><li><p><a href="_sbus_n_spi_framing.htm" title=":SBUS<n&gt;:SPI:FRAMing">:SBUS&lt;n&gt;:SPI:FRAMing</a></p></li></ul></div></div></div></body></html>