<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:SPI:FRAMing</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_spi_commands.htm" title=":SBUS<n&gt;:SPI Commands"><link rel="prev" href="_sbus_n_spi_clock_timeout.htm" title=":SBUS<n&gt;:SPI:CLOCk:TIMeout"><link rel="next" href="_sbus_n_spi_source_clock.htm" title=":SBUS<n&gt;:SPI:SOURce:CLOCk"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_spi_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:SPI Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_spi_framing"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:SPI:FRAMing — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_spi_framing_command"></a><h2>Command Syntax<a name="d0e34519"></a><a name="d0e34522"></a><a name="d0e34525"></a></h2><pre class="synopsis">:SBUS&lt;n&gt;:SPI:FRAMing &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {CHIPselect | {NCHipselect | NOTC} | TIMeout}</pre><p>The :SBUS&lt;n&gt;:SPI:FRAMing command sets the SPI trigger framing
    value. If TIMeout is selected, the timeout value is set by the
    :SBUS&lt;n&gt;:SPI:CLOCk:TIMeout command.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The NOTC value is deprecated. It is the same as
      NCHipselect.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_sbus_n_spi_framing_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:SPI:FRAMing?</pre><p>The :SBUS&lt;n&gt;:SPI:FRAMing? query returns the current SPI
    framing value.</p></div><div class="refsection" lang="en"><a name="d0e34544"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {CHIP | NCH | TIM}</pre></div><div class="refsection" lang="en"><a name="d0e34551"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li><li><p><a href="_sbus_n_spi_clock_timeout.htm" title=":SBUS<n&gt;:SPI:CLOCk:TIMeout">:SBUS&lt;n&gt;:SPI:CLOCk:TIMeout</a></p></li><li><p><a href="_sbus_n_spi_source_frame.htm" title=":SBUS<n&gt;:SPI:SOURce:FRAMe">:SBUS&lt;n&gt;:SPI:SOURce:FRAMe</a></p></li></ul></div></div></div></body></html>