<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:SPI:SOURce:MISO</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_spi_commands.htm" title=":SBUS<n&gt;:SPI Commands"><link rel="prev" href="_sbus_n_spi_source_frame.htm" title=":SBUS<n&gt;:SPI:SOURce:FRAMe"><link rel="next" href="_sbus_n_spi_source_mosi.htm" title=":SBUS<n&gt;:SPI:SOURce:MOSI"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_spi_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:SPI Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_spi_source_miso"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:SPI:SOURce:MISO — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_spi_source_miso_command"></a><h2>Command Syntax<a name="d0e34710"></a><a name="d0e34713"></a></h2><pre class="synopsis">:SBUS&lt;n&gt;:SPI:SOURce:MISO &lt;source&gt;</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | EXTernal} for the DSO models</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt;} for the MSO models</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><pre class="synopsis">&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</pre><p>The :SBUS&lt;n&gt;:SPI:SOURce:MISO command sets the source for the SPI serial MISO data.</p></div><div class="refsection" lang="en"><a name="_sbus_n_spi_source_miso_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:SPI:SOURce:MISO?</pre><p>The :SBUS&lt;n&gt;:SPI:SOURce:MISO? query returns the current source for the SPI serial MISO data.</p></div><div class="refsection" lang="en"><a name="d0e34735"></a><h2>Return Format</h2><pre class="synopsis">&lt;source&gt;&lt;NL&gt;</pre></div><div class="refsection" lang="en"><a name="d0e34740"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_sbus_n_spi_source_mosi.htm" title=":SBUS<n&gt;:SPI:SOURce:MOSI">:SBUS&lt;n&gt;:SPI:SOURce:MOSI</a></p></li><li><p><a href="_sbus_n_spi_source_clock.htm" title=":SBUS<n&gt;:SPI:SOURce:CLOCk">:SBUS&lt;n&gt;:SPI:SOURce:CLOCk</a></p></li><li><p><a href="_sbus_n_spi_source_frame.htm" title=":SBUS<n&gt;:SPI:SOURce:FRAMe">:SBUS&lt;n&gt;:SPI:SOURce:FRAMe</a></p></li><li><p><a href="_sbus_n_spi_trigger_pattern_miso_data.htm" title=":SBUS<n&gt;:SPI:TRIGger:PATTern:MISO:DATA">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:DATA</a></p></li><li><p><a href="_sbus_n_spi_trigger_pattern_mosi_data.htm" title=":SBUS<n&gt;:SPI:TRIGger:PATTern:MOSI:DATA">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MOSI:DATA</a></p></li><li><p><a href="_sbus_n_spi_trigger_pattern_miso_width.htm" title=":SBUS<n&gt;:SPI:TRIGger:PATTern:MISO:WIDTh">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:WIDTh</a></p></li><li><p><a href="_sbus_n_spi_trigger_pattern_mosi_width.htm" title=":SBUS<n&gt;:SPI:TRIGger:PATTern:MOSI:WIDTh">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MOSI:WIDTh</a></p></li></ul></div></div></div></body></html>