<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:DATA</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_spi_commands.htm" title=":SBUS<n&gt;:SPI Commands"><link rel="prev" href="_sbus_n_spi_source_mosi.htm" title=":SBUS<n&gt;:SPI:SOURce:MOSI"><link rel="next" href="_sbus_n_spi_trigger_pattern_miso_width.htm" title=":SBUS<n&gt;:SPI:TRIGger:PATTern:MISO:WIDTh"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_spi_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:SPI Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_spi_trigger_pattern_miso_data"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:DATA — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_spi_trigger_pattern_miso_data_command"></a><h2>Command Syntax<a name="d0e34848"></a><a name="d0e34851"></a></h2><pre class="synopsis">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:DATA &lt;string&gt;</pre><pre class="synopsis">&lt;string&gt; ::= "nn...n" where n ::= {0 | 1 | X | $}</pre><pre class="synopsis">&lt;string ::= "0xnn...n" where n ::= {0,..,9 | A,..,F | X | $}</pre><p>The :SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:DATA command defines the
    SPI data pattern resource according to the string parameter. This pattern,
    along with the data width, control the data pattern searched for in the
    data stream.</p><p>If the string parameter starts with "0x", it is a hexadecimal string
    made up of hexadecimal and X (don't care) characters; otherwise, it is a
    binary string made up of 0, 1, and X (don't care) characters.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:WIDTh should be set
      before :SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:DATA.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_sbus_n_spi_trigger_pattern_miso_data_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:DATA?</pre><p>The :SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:DATA? query returns the
    current settings of the specified SPI data pattern resource in the binary
    string format.</p></div><div class="refsection" lang="en"><a name="d0e34874"></a><h2>Return Format</h2><pre class="synopsis">&lt;string&gt;&lt;NL&gt;</pre></div><div class="refsection" lang="en"><a name="d0e34879"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_sbus_n_spi_trigger_pattern_miso_width.htm" title=":SBUS<n&gt;:SPI:TRIGger:PATTern:MISO:WIDTh">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:WIDTh</a></p></li><li><p><a href="_sbus_n_spi_source_miso.htm" title=":SBUS<n&gt;:SPI:SOURce:MISO">:SBUS&lt;n&gt;:SPI:SOURce:MISO</a></p></li></ul></div></div></div></body></html>