<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:SPI:TRIGger:TYPE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_spi_commands.htm" title=":SBUS<n&gt;:SPI Commands"><link rel="prev" href="_sbus_n_spi_trigger_pattern_mosi_width.htm" title=":SBUS<n&gt;:SPI:TRIGger:PATTern:MOSI:WIDTh"><link rel="next" href="_sbus_n_spi_width.htm" title=":SBUS<n&gt;:SPI:WIDTh"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_spi_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:SPI Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_spi_trigger_type"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:SPI:TRIGger:TYPE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_spi_trigger_type_command"></a><h2>Command Syntax<a name="d0e35072"></a><a name="d0e35075"></a></h2><pre class="synopsis">:SBUS&lt;n&gt;:SPI:TRIGger:TYPE &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {MOSI | MISO}</pre><p>The :SBUS&lt;n&gt;:SPI:TRIGger:TYPE command specifies whether the SPI trigger will be on the MOSI data or the MISO data.</p><p>When triggering on MOSI data, the data value is specified by the :SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MOSI:DATA and :SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MOSI:WIDTh commands.</p><p>When triggering on MISO data, the data value is specified by the :SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:DATA and :SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:WIDTh commands.</p></div><div class="refsection" lang="en"><a name="_sbus_n_spi_trigger_type_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:SPI:TRIGger:TYPE?</pre><p>The :SBUS&lt;n&gt;:SPI:TRIGger:TYPE? query returns the current SPI trigger type setting.</p></div><div class="refsection" lang="en"><a name="d0e35095"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {MOSI | MISO}</pre></div><div class="refsection" lang="en"><a name="d0e35102"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_sbus_n_spi_source_mosi.htm" title=":SBUS<n&gt;:SPI:SOURce:MOSI">:SBUS&lt;n&gt;:SPI:SOURce:MOSI</a></p></li><li><p><a href="_sbus_n_spi_source_miso.htm" title=":SBUS<n&gt;:SPI:SOURce:MISO">:SBUS&lt;n&gt;:SPI:SOURce:MISO</a></p></li><li><p><a href="_sbus_n_spi_trigger_pattern_miso_data.htm" title=":SBUS<n&gt;:SPI:TRIGger:PATTern:MISO:DATA">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:DATA</a></p></li><li><p><a href="_sbus_n_spi_trigger_pattern_mosi_data.htm" title=":SBUS<n&gt;:SPI:TRIGger:PATTern:MOSI:DATA">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MOSI:DATA</a></p></li><li><p><a href="_sbus_n_spi_trigger_pattern_miso_width.htm" title=":SBUS<n&gt;:SPI:TRIGger:PATTern:MISO:WIDTh">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MISO:WIDTh</a></p></li><li><p><a href="_sbus_n_spi_trigger_pattern_mosi_width.htm" title=":SBUS<n&gt;:SPI:TRIGger:PATTern:MOSI:WIDTh">:SBUS&lt;n&gt;:SPI:TRIGger:PATTern:MOSI:WIDTh</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li></ul></div></div></div></body></html>