<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:UART:BASE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_uart_commands.htm" title=":SBUS<n&gt;:UART Commands"><link rel="prev" href="sbus_n_uart_commands.htm" title=":SBUS<n&gt;:UART Commands"><link rel="next" href="_sbus_n_uart_baudrate.htm" title=":SBUS<n&gt;:UART:BAUDrate"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_uart_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:UART Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_uart_base"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:UART:BASE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_uart_base_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:UART:BASE &lt;base&gt;</pre><pre class="synopsis">&lt;base&gt; ::= {ASCii | BINary | HEX}</pre><p>The :SBUS&lt;n&gt;:UART:BASE command determines the base to use for
    the UART decode and Lister display.</p></div><div class="refsection" lang="en"><a name="_sbus_n_uart_base_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:UART:BASE?</pre><p>The :SBUS&lt;n&gt;:UART:BASE? query returns the current UART decode
    and Lister base setting.</p></div><div class="refsection" lang="en"><a name="d0e35505"></a><h2>Return Format</h2><pre class="synopsis">&lt;base&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;base&gt; ::= {ASCii | BINary | HEX}</pre></div><div class="refsection" lang="en"><a name="d0e35512"></a><h2>Errors</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="error_messages.htm#err_minus_241">-241, Hardware missing</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e35519"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="sbus_commands.htm#sbus_commands_overview">Introduction to :SBUS&lt;n&gt;
  Commands</a></p></li><li><p><a href="sbus_n_uart_commands.htm" title=":SBUS<n&gt;:UART Commands">:SBUS&lt;n&gt;:UART Commands</a></p></li></ul></div></div></div></body></html>