<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:UART:BAUDrate</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_uart_commands.htm" title=":SBUS<n&gt;:UART Commands"><link rel="prev" href="_sbus_n_uart_base.htm" title=":SBUS<n&gt;:UART:BASE"><link rel="next" href="_sbus_n_uart_bitorder.htm" title=":SBUS<n&gt;:UART:BITorder"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_uart_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:UART Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_uart_baudrate"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:UART:BAUDrate — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_uart_baudrate_command"></a><h2>Command Syntax<a name="d0e35539"></a><a name="d0e35542"></a><a name="d0e35545"></a></h2><pre class="synopsis">:SBUS&lt;n&gt;:UART:BAUDrate &lt;baudrate&gt;</pre><pre class="synopsis">&lt;baudrate&gt; ::= integer from 100 to 8000000</pre><p>The :SBUS&lt;n&gt;:UART:BAUDrate command selects the bit rate (in
    bps) for the serial decoder and/or trigger when in UART mode. The baud
    rate can be set from 100&nbsp;b/s to 8&nbsp;Mb/s.</p><p>If the baud rate you select does not match the system baud rate,
    false triggers may occur.</p></div><div class="refsection" lang="en"><a name="_sbus_n_uart_baudrate_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:UART:BAUDrate?</pre><p>The :SBUS&lt;n&gt;:UART:BAUDrate? query returns the current UART
    baud rate setting.</p></div><div class="refsection" lang="en"><a name="d0e35563"></a><h2>Return Format</h2><pre class="synopsis">&lt;baudrate&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;baudrate&gt; ::= integer from 100 to 8000000</pre></div><div class="refsection" lang="en"><a name="d0e35570"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li><li><p><a href="_sbus_n_uart_trigger_type.htm" title=":SBUS<n&gt;:UART:TRIGger:TYPE">:SBUS&lt;n&gt;:UART:TRIGger:TYPE</a></p></li></ul></div></div></div></body></html>