<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:UART:FRAMing</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_uart_commands.htm" title=":SBUS<n&gt;:UART Commands"><link rel="prev" href="_sbus_n_uart_count_txframes.htm" title=":SBUS<n&gt;:UART:COUNt:TXFRames"><link rel="next" href="_sbus_n_uart_parity.htm" title=":SBUS<n&gt;:UART:PARity"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_uart_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:UART Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_uart_framing"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:UART:FRAMing — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_uart_framing_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:UART:FRAMing &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {OFF | &lt;decimal&gt; | &lt;nondecimal&gt;}</pre><pre class="synopsis">&lt;decimal&gt; ::= 8-bit integer in decimal from 0-255 (0x00-0xff)</pre><pre class="synopsis">&lt;nondecimal&gt; ::= #Hnn where n ::= {0,..,9 | A,..,F} for hexadecimal</pre><pre class="synopsis">&lt;nondecimal&gt; ::= #Bnn...n where n ::= {0 | 1} for binary</pre><p>The :SBUS&lt;n&gt;:UART:FRAMing command determines the byte value to
    use for framing (end of packet) or to turn off framing for UART
    decode.</p></div><div class="refsection" lang="en"><a name="_sbus_n_uart_framing_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:UART:FRAMing?</pre><p>The :SBUS&lt;n&gt;:UART:FRAMing? query returns the current UART
    decode base setting.</p></div><div class="refsection" lang="en"><a name="d0e35869"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {OFF | &lt;decimal&gt;}</pre><pre class="synopsis">&lt;decimal&gt; ::= 8-bit integer in decimal from 0-255</pre></div><div class="refsection" lang="en"><a name="d0e35878"></a><h2>Errors</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="error_messages.htm#err_minus_241">-241, Hardware missing</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e35885"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="sbus_commands.htm#sbus_commands_overview">Introduction to :SBUS&lt;n&gt;
  Commands</a></p></li><li><p><a href="sbus_n_uart_commands.htm" title=":SBUS<n&gt;:UART Commands">:SBUS&lt;n&gt;:UART Commands</a></p></li></ul></div></div></div></body></html>