<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:UART:TRIGger:BASE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_uart_commands.htm" title=":SBUS<n&gt;:UART Commands"><link rel="prev" href="_sbus_n_uart_source_tx.htm" title=":SBUS<n&gt;:UART:SOURce:TX"><link rel="next" href="_sbus_n_uart_trigger_burst.htm" title=":SBUS<n&gt;:UART:TRIGger:BURSt"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_uart_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:UART Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_uart_trigger_base"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:UART:TRIGger:BASE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_uart_trigger_base_command"></a><h2>Command Syntax<a name="d0e36127"></a><a name="d0e36130"></a><a name="d0e36133"></a></h2><pre class="synopsis">:SBUS&lt;n&gt;:UART:TRIGger:BASE &lt;base&gt;</pre><pre class="synopsis">&lt;base&gt; ::= {ASCii | HEX}</pre><p>The :SBUS&lt;n&gt;:UART:TRIGger:BASE command sets the front panel
    UART/RS232 trigger setup data selection option:</p><div class="itemizedlist"><ul type="disc"><li><p>ASCii — front panel data selection is from ASCII
        values.</p></li><li><p>HEX — front panel data selection is from hexadecimal
        values.</p></li></ul></div><p>The :SBUS&lt;n&gt;:UART:TRIGger:BASE setting does not affect the
    :SBUS&lt;n&gt;:UART:TRIGger:DATA command which can always set data values
    using ASCII or hexadecimal values.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :SBUS&lt;n&gt;:UART:TRIGger:BASE command is independent of the
      :SBUS&lt;n&gt;:UART:BASE command which affects decode and Lister
      only.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_sbus_n_uart_trigger_base_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:UART:TRIGger:BASE?</pre><p>The :SBUS&lt;n&gt;:UART:TRIGger:BASE? query returns the current UART
    base setting.</p></div><div class="refsection" lang="en"><a name="d0e36161"></a><h2>Return Format</h2><pre class="synopsis">&lt;base&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;base&gt; ::= {ASC | HEX}</pre></div><div class="refsection" lang="en"><a name="d0e36168"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li><li><p><a href="_sbus_n_uart_trigger_data.htm" title=":SBUS<n&gt;:UART:TRIGger:DATA">:SBUS&lt;n&gt;:UART:TRIGger:DATA</a></p></li></ul></div></div></div></body></html>