<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:UART:TRIGger:IDLE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_uart_commands.htm" title=":SBUS<n&gt;:UART Commands"><link rel="prev" href="_sbus_n_uart_trigger_data.htm" title=":SBUS<n&gt;:UART:TRIGger:DATA"><link rel="next" href="_sbus_n_uart_trigger_qualifier.htm" title=":SBUS<n&gt;:UART:TRIGger:QUALifier"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_uart_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:UART Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_uart_trigger_idle"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:UART:TRIGger:IDLE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_uart_trigger_idle_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:UART:TRIGger:IDLE &lt;time_value&gt;</pre><pre class="synopsis">&lt;time_value&gt; ::= time from 1&nbsp;us to 10&nbsp;s in NR3 format</pre><p><a name="d0e36308"></a><a name="d0e36311"></a>The :SBUS&lt;n&gt;:UART:TRIGger:IDLE command selects the value of the
      idle period for burst trigger in the range from 1&nbsp;us to 10&nbsp;s
      when in UART mode.</p></div><div class="refsection" lang="en"><a name="_sbus_n_uart_trigger_idle_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:UART:TRIGger:IDLE?</pre><p>The :SBUS&lt;n&gt;:UART:TRIGger:IDLE? query returns the current UART trigger
      idle period time.</p></div><div class="refsection" lang="en"><a name="d0e36322"></a><h2>Return Format</h2><pre class="synopsis">&lt;time_value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;time_value&gt; ::= time from 1&nbsp;us to 10&nbsp;s in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e36329"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li><li><p><a href="_sbus_n_uart_trigger_burst.htm" title=":SBUS<n&gt;:UART:TRIGger:BURSt">:SBUS&lt;n&gt;:UART:TRIGger:BURSt</a></p></li><li><p><a href="_sbus_n_uart_trigger_type.htm" title=":SBUS<n&gt;:UART:TRIGger:TYPE">:SBUS&lt;n&gt;:UART:TRIGger:TYPE</a></p></li></ul></div></div></div></body></html>