<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SEARch:SERial:CAN:MODE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="search_serial_can_commands.htm" title=":SEARch:SERial:CAN Commands"><link rel="prev" href="search_serial_can_commands.htm" title=":SEARch:SERial:CAN Commands"><link rel="next" href="_search_serial_can_pattern_data.htm" title=":SEARch:SERial:CAN:PATTern:DATA"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="search_serial_can_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SEARch:SERial:CAN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_search_serial_can_mode"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SEARch:SERial:CAN:MODE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_search_serial_can_mode_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SEARch:SERial:CAN:MODE &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {DATA | IDData | IDEither | IDRemote | ALLerrors
            | OVERload | ERRor}</pre><p><a name="d0e36808"></a>The :SEARch:SERial:CAN:MODE command selects the type of
      CAN information to find in the Lister display:</p><div class="itemizedlist"><ul type="disc"><li><p>DATA - searches for CAN Data frames matching the specified ID,
          Data, and the DLC (Data length code).</p></li><li><p>IDData - searches for CAN frames matching the specified ID of
          a Data frame.</p></li><li><p>IDEither - searches for the specified ID, regardless if it is
          a Remote frame or a Data frame.</p></li><li><p>IDRemote - searches for CAN frames matching the specified ID
          of a Remote frame.</p></li><li><p>ALLerrors - searches for CAN active error frames and unknown
          bus conditions.</p></li><li><p>OVERload - searches for CAN overload frames.</p></li><li><p>ERRor - searches for CAN Error frame.</p></li></ul></div></div><div class="refsection" lang="en"><a name="_search_serial_can_mode_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SEARch:SERial:CAN:MODE?</pre><p>The :SEARch:SERial:CAN:MODE? query returns the currently selected
      mode.</p></div><div class="refsection" lang="en"><a name="d0e36841"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {DATA | IDD | IDE | IDR | ALL | OVER | ERR}</pre></div><div class="refsection" lang="en"><a name="d0e36848"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="search_commands.htm" title=":SEARch Commands"><i>:SEARch Commands</i></a></p></li><li><p><a href="_search_serial_can_pattern_data.htm" title=":SEARch:SERial:CAN:PATTern:DATA">:SEARch:SERial:CAN:PATTern:DATA</a></p></li><li><p><a href="_search_serial_can_pattern_id.htm" title=":SEARch:SERial:CAN:PATTern:ID">:SEARch:SERial:CAN:PATTern:ID</a></p></li></ul></div></div></div></body></html>