<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SEARch:SERial:CAN:PATTern:ID</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="search_serial_can_commands.htm" title=":SEARch:SERial:CAN Commands"><link rel="prev" href="_search_serial_can_pattern_data_length.htm" title=":SEARch:SERial:CAN:PATTern:DATA:LENGth"><link rel="next" href="_search_serial_can_pattern_id_mode.htm" title=":SEARch:SERial:CAN:PATTern:ID:MODE"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="search_serial_can_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SEARch:SERial:CAN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_search_serial_can_pattern_id"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SEARch:SERial:CAN:PATTern:ID — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_search_serial_can_pattern_id_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SEARch:SERial:CAN:PATTern:ID &lt;string&gt;</pre><pre class="synopsis">&lt;string&gt; ::= "0xnn...n" where n ::= {0,..,9 | A,..,F | X}
             for hexadecimal</pre><p><a name="d0e36972"></a>The :SEARch:SERial:CAN:PATTern:ID command specifies the ID
      value when searching for a CAN event.</p><p>The value can be a standard ID or an extended ID, depending on the
      :SEARch:SERial:CAN:PATTern:ID:MODE command's setting.</p></div><div class="refsection" lang="en"><a name="_search_serial_can_pattern_id_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SEARch:SERial:CAN:PATTern:ID?</pre><p>The :SEARch:SERial:CAN:PATTern:ID? query returns the current ID
      value setting.</p></div><div class="refsection" lang="en"><a name="d0e36985"></a><h2>Return Format</h2><pre class="synopsis">&lt;string&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;string&gt; ::= "0xnn...n" where n ::= {0,..,9 | A,..,F | X}
             for hexadecimal</pre></div><div class="refsection" lang="en"><a name="d0e36992"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="search_commands.htm" title=":SEARch Commands"><i>:SEARch Commands</i></a></p></li><li><p><a href="_search_serial_can_mode.htm" title=":SEARch:SERial:CAN:MODE">:SEARch:SERial:CAN:MODE</a></p></li><li><p><a href="_search_serial_can_pattern_id_mode.htm" title=":SEARch:SERial:CAN:PATTern:ID:MODE">:SEARch:SERial:CAN:PATTern:ID:MODE</a></p></li></ul></div></div></div></body></html>