<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SEARch:SERial:CAN:PATTern:ID:MODE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="search_serial_can_commands.htm" title=":SEARch:SERial:CAN Commands"><link rel="prev" href="_search_serial_can_pattern_id.htm" title=":SEARch:SERial:CAN:PATTern:ID"><link rel="next" href="search_serial_iic_commands.htm" title=":SEARch:SERial:IIC Commands"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="search_serial_can_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SEARch:SERial:CAN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_search_serial_can_pattern_id_mode"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SEARch:SERial:CAN:PATTern:ID:MODE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_search_serial_can_pattern_id_mode_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SEARch:SERial:CAN:PATTern:ID:MODE &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {STANdard | EXTended}</pre><p><a name="d0e37020"></a>The :SEARch:SERial:CAN:PATTern:ID:MODE command specifies
      whether a standard ID value or an extended ID value is used when
      searching for a CAN event.</p><p>The ID value is specified using the :SEARch:SERial:CAN:PATTern:ID
      command.</p></div><div class="refsection" lang="en"><a name="_search_serial_can_pattern_id_mode_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SEARch:SERial:CAN:PATTern:ID:MODE?</pre><p>The :SEARch:SERial:CAN:PATTern:ID:MODE? query returns the current
      setting.</p></div><div class="refsection" lang="en"><a name="d0e37033"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {STAN | EXT}</pre></div><div class="refsection" lang="en"><a name="d0e37040"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="search_commands.htm" title=":SEARch Commands"><i>:SEARch Commands</i></a></p></li><li><p><a href="_search_serial_can_mode.htm" title=":SEARch:SERial:CAN:MODE">:SEARch:SERial:CAN:MODE</a></p></li><li><p><a href="_search_serial_can_pattern_id.htm" title=":SEARch:SERial:CAN:PATTern:ID">:SEARch:SERial:CAN:PATTern:ID</a></p></li></ul></div></div></div></body></html>