<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SEARch:SERial:IIC:PATTern:DATA2</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="search_serial_iic_commands.htm" title=":SEARch:SERial:IIC Commands"><link rel="prev" href="_search_serial_iic_pattern_data.htm" title=":SEARch:SERial:IIC:PATTern:DATA"><link rel="next" href="_search_serial_iic_qualifier.htm" title=":SEARch:SERial:IIC:QUALifier"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="search_serial_iic_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SEARch:SERial:IIC Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_search_serial_iic_pattern_data2"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SEARch:SERial:IIC:PATTern:DATA2 — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_search_serial_iic_pattern_data2_command"></a><h2>Command Syntax<a name="d0e37349"></a></h2><pre class="synopsis">:SEARch:SERial:IIC:PATTern:DATA2 &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= integer or &lt;string&gt;</pre><pre class="synopsis">&lt;string&gt; ::= "0xnn" n ::= {0,..,9 | A,..,F}</pre><p>The :SEARch:SERial:IIC:PATTern:DATA2 command specifies the second
      data value when searching for IIC events with two data values.</p><p>To set don't care values, use the integer -1.</p></div><div class="refsection" lang="en"><a name="_search_serial_iic_pattern_data2_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SEARch:SERial:IIC:PATTern:DATA2?</pre><p>The :SEARch:SERial:IIC:PATTern:DATA2? query returns the current
      second data value setting.</p></div><div class="refsection" lang="en"><a name="d0e37369"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= integer</pre></div><div class="refsection" lang="en"><a name="d0e37376"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="search_commands.htm" title=":SEARch Commands"><i>:SEARch Commands</i></a></p></li><li><p><a href="_search_serial_iic_mode.htm" title=":SEARch:SERial:IIC:MODE">:SEARch:SERial:IIC:MODE</a></p></li><li><p><a href="_search_serial_iic_pattern_data.htm" title=":SEARch:SERial:IIC:PATTern:DATA">:SEARch:SERial:IIC:PATTern:DATA</a></p></li></ul></div></div></div></body></html>