<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SEARch:SERial:IIC:QUALifier</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="search_serial_iic_commands.htm" title=":SEARch:SERial:IIC Commands"><link rel="prev" href="_search_serial_iic_pattern_data2.htm" title=":SEARch:SERial:IIC:PATTern:DATA2"><link rel="next" href="search_serial_lin_commands.htm" title=":SEARch:SERial:LIN Commands"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="search_serial_iic_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SEARch:SERial:IIC Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_search_serial_iic_qualifier"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SEARch:SERial:IIC:QUALifier — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_search_serial_iic_qualifier_command"></a><h2>Command Syntax<a name="d0e37399"></a></h2><pre class="synopsis">:SEARch:SERial:IIC:QUALifier &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {EQUal | NOTequal | LESSthan | GREaterthan}</pre><p>The :SEARch:SERial:IIC:QUALifier command specifies the data value
      qualifier used when searching for IIC EEPROM data read events.</p></div><div class="refsection" lang="en"><a name="_search_serial_iic_qualifier_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SEARch:SERial:IIC:QUALifier?</pre><p>The :SEARch:SERial:IIC:QUALifier? query returns the current data
      value qualifier setting.</p></div><div class="refsection" lang="en"><a name="d0e37415"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {EQU | NOT | LESS | GRE}</pre></div><div class="refsection" lang="en"><a name="d0e37422"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="search_commands.htm" title=":SEARch Commands"><i>:SEARch Commands</i></a></p></li><li><p><a href="_search_serial_iic_mode.htm" title=":SEARch:SERial:IIC:MODE">:SEARch:SERial:IIC:MODE</a></p></li><li><p><a href="_search_serial_iic_pattern_data.htm" title=":SEARch:SERial:IIC:PATTern:DATA">:SEARch:SERial:IIC:PATTern:DATA</a></p></li></ul></div></div></div></body></html>