<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SEARch:SERial:LIN:ID</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="search_serial_lin_commands.htm" title=":SEARch:SERial:LIN Commands"><link rel="prev" href="search_serial_lin_commands.htm" title=":SEARch:SERial:LIN Commands"><link rel="next" href="_search_serial_lin_mode.htm" title=":SEARch:SERial:LIN:MODE"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="search_serial_lin_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SEARch:SERial:LIN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_search_serial_lin_id"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SEARch:SERial:LIN:ID — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_search_serial_lin_id_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SEARch:SERial:LIN:ID &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= 7-bit integer in decimal, &lt;nondecimal&gt;, or &lt;string&gt;
            from 0-63 or 0x00-0x3f (with Option AMS)</pre><pre class="synopsis">&lt;nondecimal&gt; ::= #Hnn where n ::= {0,..,9 | A,..,F} for hexadecimal</pre><pre class="synopsis">&lt;nondecimal&gt; ::= #Bnn...n where n ::= {0 | 1} for binary</pre><pre class="synopsis">&lt;string&gt; ::= "0xnn" where n ::= {0,..,9 | A,..,F} for hexadecimal</pre><p><a name="d0e37555"></a>The :SEARch:SERial:LIN:ID command specifies the frame ID
      value when searching for LIN events.</p></div><div class="refsection" lang="en"><a name="_search_serial_lin_id_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SEARch:SERial:LIN:ID?</pre><p>The :SEARch:SERial:LIN:ID? query returns the current frame ID
      setting.</p></div><div class="refsection" lang="en"><a name="d0e37566"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= 7-bit integer in decimal (with Option AMS)</pre></div><div class="refsection" lang="en"><a name="d0e37573"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="search_commands.htm" title=":SEARch Commands"><i>:SEARch Commands</i></a></p></li><li><p><a href="_search_serial_lin_mode.htm" title=":SEARch:SERial:LIN:MODE">:SEARch:SERial:LIN:MODE</a></p></li></ul></div></div></div></body></html>