<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SEARch:SERial:LIN:PATTern:DATA:LENGth</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="search_serial_lin_commands.htm" title=":SEARch:SERial:LIN Commands"><link rel="prev" href="_search_serial_lin_pattern_data.htm" title=":SEARch:SERial:LIN:PATTern:DATA"><link rel="next" href="_search_serial_lin_pattern_format.htm" title=":SEARch:SERial:LIN:PATTern:FORMat"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="search_serial_lin_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SEARch:SERial:LIN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_search_serial_lin_pattern_data_length"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SEARch:SERial:LIN:PATTern:DATA:LENGth — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_search_serial_lin_pattern_data_length_command"></a><h2>Command Syntax<a name="d0e37710"></a></h2><pre class="synopsis">:SEARch:SERial:LIN:PATTern:DATA:LENGth &lt;length&gt;</pre><pre class="synopsis">&lt;length&gt; ::= integer from 1 to 8 in NR1 format</pre><p>The :SEARch:SERial:LIN:PATTern:DATA:LENGth command specifies the
      the length of the data value when searching for LIN events.</p><p>The data value is specified using the
      :SEARch:SERial:LIN:PATTern:DATA command.</p></div><div class="refsection" lang="en"><a name="_search_serial_lin_pattern_data_length_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SEARch:SERial:LIN:PATTern:DATA:LENGth?</pre><p>The :SEARch:SERial:LIN:PATTern:DATA:LENGth? query returns the
      current data value length setting.</p></div><div class="refsection" lang="en"><a name="d0e37728"></a><h2>Return Format</h2><pre class="synopsis">&lt;length&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;length&gt; ::= integer from 1 to 8 in NR1 format</pre></div><div class="refsection" lang="en"><a name="d0e37735"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="search_commands.htm" title=":SEARch Commands"><i>:SEARch Commands</i></a></p></li><li><p><a href="_search_serial_lin_pattern_data.htm" title=":SEARch:SERial:LIN:PATTern:DATA">:SEARch:SERial:LIN:PATTern:DATA</a></p></li></ul></div></div></div></body></html>