<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SEARch:SERial:SPI:MODE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="search_serial_spi_commands.htm" title=":SEARch:SERial:SPI Commands"><link rel="prev" href="search_serial_spi_commands.htm" title=":SEARch:SERial:SPI Commands"><link rel="next" href="_search_serial_spi_pattern_data.htm" title=":SEARch:SERial:SPI:PATTern:DATA"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="search_serial_spi_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SEARch:SERial:SPI Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_search_serial_spi_mode"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SEARch:SERial:SPI:MODE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_search_serial_spi_mode_command"></a><h2>Command Syntax<a name="d0e37859"></a></h2><pre class="synopsis">:SEARch:SERial:SPI:MODE &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {MOSI | MISO}</pre><p>The :SEARch:SERial:SPI:MODE command specifies whether the SPI
      search will be on the MOSI data or the MISO data.</p><p>Data values are specified using the
      :SEARch:SERial:SPI:PATTern:DATA command.</p></div><div class="refsection" lang="en"><a name="_search_serial_spi_mode_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SEARch:SERial:SPI:MODE?</pre><p>The :SEARch:SERial:SPI:MODE? query returns the current SPI search
      mode setting.</p></div><div class="refsection" lang="en"><a name="d0e37877"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {MOSI | MISO}</pre></div><div class="refsection" lang="en"><a name="d0e37884"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="search_commands.htm" title=":SEARch Commands"><i>:SEARch Commands</i></a></p></li><li><p><a href="_search_serial_spi_pattern_data.htm" title=":SEARch:SERial:SPI:PATTern:DATA">:SEARch:SERial:SPI:PATTern:DATA</a></p></li></ul></div></div></div></body></html>