<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SEARch:SERial:SPI:PATTern:DATA</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="search_serial_spi_commands.htm" title=":SEARch:SERial:SPI Commands"><link rel="prev" href="_search_serial_spi_mode.htm" title=":SEARch:SERial:SPI:MODE"><link rel="next" href="_search_serial_spi_pattern_width.htm" title=":SEARch:SERial:SPI:PATTern:WIDTh"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="search_serial_spi_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SEARch:SERial:SPI Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_search_serial_spi_pattern_data"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SEARch:SERial:SPI:PATTern:DATA — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_search_serial_spi_pattern_data_command"></a><h2>Command Syntax<a name="d0e37904"></a></h2><pre class="synopsis">:SEARch:SERial:SPI:PATTern:DATA &lt;string&gt;</pre><pre class="synopsis">&lt;string&gt; ::= "0xnn...n" where n ::= {0,..,9 | A,..,F | X}</pre><p>The :SEARch:SERial:SPI:PATTern:DATA command specifies the data
      value when searching for SPI events.</p><p>The width of the data value is specified using the
      :SEARch:SERial:SPI:PATTern:WIDTh command.</p></div><div class="refsection" lang="en"><a name="_search_serial_spi_pattern_data_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SEARch:SERial:SPI:PATTern:DATA?</pre><p>The :SEARch:SERial:SPI:PATTern:DATA? query returns the current
      data value setting.</p></div><div class="refsection" lang="en"><a name="d0e37922"></a><h2>Return Format</h2><pre class="synopsis">&lt;string&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;string&gt; ::= "0xnn...n" where n ::= {0,..,9 | A,..,F | X}</pre></div><div class="refsection" lang="en"><a name="d0e37929"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="search_commands.htm" title=":SEARch Commands"><i>:SEARch Commands</i></a></p></li><li><p><a href="_search_serial_spi_pattern_width.htm" title=":SEARch:SERial:SPI:PATTern:WIDTh">:SEARch:SERial:SPI:PATTern:WIDTh</a></p></li></ul></div></div></div></body></html>