<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SEARch:SERial:UART:DATA</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="search_serial_uart_commands.htm" title=":SEARch:SERial:UART Commands"><link rel="prev" href="search_serial_uart_commands.htm" title=":SEARch:SERial:UART Commands"><link rel="next" href="_search_serial_uart_mode.htm" title=":SEARch:SERial:UART:MODE"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="search_serial_uart_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SEARch:SERial:UART Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_search_serial_uart_data"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SEARch:SERial:UART:DATA — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_search_serial_uart_data_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SEARch:SERial:UART:DATA &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= 8-bit integer from 0-255 (0x00-0xff) in decimal,
            &lt;hexadecimal&gt;, &lt;binary&gt;, or &lt;quoted_string&gt; format</pre><pre class="synopsis">&lt;hexadecimal&gt; ::= #Hnn where n ::= {0,..,9| A,..,F} for hexadecimal</pre><pre class="synopsis">&lt;binary&gt; ::= #Bnn...n where n ::= {0 | 1} for binary</pre><pre class="synopsis">&lt;quoted_string&gt; ::= any of the 128 valid 7-bit ASCII characters (or
                    standard abbreviations)</pre><p><a name="d0e38076"></a>The :SEARch:SERial:UART:DATA command specifies a data
      value when searching for UART/RS232 events.</p><p>The data value qualifier is specified using the
      :SEARch:SERial:UART:QUALifier command.</p></div><div class="refsection" lang="en"><a name="_search_serial_uart_data_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SEARch:SERial:UART:DATA?</pre><p>The :SEARch:SERial:UART:DATA? query returns the current data value
      setting.</p></div><div class="refsection" lang="en"><a name="d0e38089"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= 8-bit integer from 0-255 (0x00-0xff) in decimal format</pre></div><div class="refsection" lang="en"><a name="d0e38096"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="search_commands.htm" title=":SEARch Commands"><i>:SEARch Commands</i></a></p></li><li><p><a href="_search_serial_uart_mode.htm" title=":SEARch:SERial:UART:MODE">:SEARch:SERial:UART:MODE</a></p></li><li><p><a href="_search_serial_uart_qualifier.htm" title=":SEARch:SERial:UART:QUALifier">:SEARch:SERial:UART:QUALifier</a></p></li></ul></div></div></div></body></html>