<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>*SRE (Service Request Enable)</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="common_commands.htm" title="Common (*) Commands"><link rel="prev" href="_sav.htm" title="*SAV (Save)"><link rel="next" href="_stb.htm" title="*STB (Read Status Byte)"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="common_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Common (*) Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sre"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>*SRE (Service Request Enable) — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sre_command"></a><h2>Command Syntax</h2><pre class="synopsis">*SRE &lt;mask&gt;</pre><pre class="synopsis">&lt;mask&gt; ::= integer with values defined in the following table.</pre><p><a name="d0e11343"></a><a name="d0e11346"></a><a name="d0e11349"></a><a name="d0e11352"></a><a name="d0e11355"></a>The *SRE command sets the bits in the Service Request Enable
    Register. The Service Request Enable Register contains a mask value for
    the bits to be enabled in the Status Byte Register. A one in the Service
    Request Enable Register enables the corresponding bit in the Status Byte
    Register. A zero disables the bit.</p><div class="mediaobject"><img src="images/../images/stb_sre.png"></div><div class="table"><a name="service_request_enable_register"></a><p class="title"><b>Service Request Enable Register (SRE):</b></p><div class="table-contents"><table summary="Service Request Enable Register (SRE)" cellspacing="0" cellpadding="5" border="1"><colgroup><col><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Bit</th><th align="left">Name</th><th align="left">Description</th><th align="left">When Set (1 = High = True), Enables:</th></tr></thead><tbody valign="top"><tr><td>7</td><td>OPER</td><td>Operation Status Register</td><td>Interrupts when enabled conditions in the Operation Status
            Register (OPER) occur.</td></tr><tr><td>6</td><td>---</td><td>---</td><td>(Not used.)</td></tr><tr><td>5</td><td>ESB</td><td>Event Status Bit</td><td>Interrupts when enabled conditions in the Standard Event
            Status Register (ESR) occur.</td></tr><tr><td>4</td><td>MAV</td><td>Message Available</td><td>Interrupts when messages are in the Output Queue.</td></tr><tr><td>3</td><td>---</td><td>---</td><td>(Not used.)</td></tr><tr><td>2</td><td>MSG</td><td>Message</td><td>Interrupts when an advisory has been displayed on the
            oscilloscope.</td></tr><tr><td>1</td><td>USR</td><td>User Event</td><td>Interrupts when enabled user event conditions
            occur.</td></tr><tr><td>0</td><td>TRG</td><td>Trigger</td><td>Interrupts when a trigger occurs.</td></tr></tbody></table></div></div><br class="table-break"><a name="d0e11456"></a><a name="d0e11459"></a><a name="d0e11462"></a><a name="d0e11465"></a><a name="d0e11468"></a><a name="d0e11471"></a><a name="d0e11474"></a><a name="d0e11477"></a></div><div class="refsection" lang="en"><a name="_sre_query"></a><h2>Query Syntax</h2><pre class="synopsis">*SRE?</pre><p>The *SRE? query returns the current value of the Service Request
    Enable Register.</p></div><div class="refsection" lang="en"><a name="d0e11487"></a><h2>Return Format</h2><pre class="synopsis">&lt;mask&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;mask&gt; ::= sum of all bits that are set, 0,..,255;
           an integer in NR1 format</pre></div><div class="refsection" lang="en"><a name="d0e11494"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="common_commands.htm#common_commands_overview">Introduction to Common (*)
  Commands</a></p></li><li><p><a href="_stb.htm" title="*STB (Read Status Byte)">*STB (Read Status Byte)</a></p></li><li><p><a href="_cls.htm" title="*CLS (Clear Status)">*CLS (Clear Status)</a></p></li></ul></div></div></div></body></html>