<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:STATus</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="root_commands.htm" title="Root (:) Commands"><link rel="prev" href="_single.htm" title=":SINGle"><link rel="next" href="_stop.htm" title=":STOP"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="root_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Root (:) Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_status"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:STATus — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_status_query"></a><h2>Query Syntax<a name="d0e14243"></a><a name="d0e14246"></a><a name="d0e14249"></a><a name="d0e14252"></a><a name="d0e14255"></a></h2><pre class="synopsis">:STATus? &lt;source&gt;</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH | SBUS1 | WMEMory&lt;r&gt;}
             for the DSO models</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | POD{1 | 2}
             | BUS{1 | 2} | FUNCtion | MATH | SBUS1 | WMEMory&lt;r&gt;}
             for the MSO models</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><pre class="synopsis">&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</pre><pre class="synopsis">&lt;r&gt; ::= 1 to (# ref waveforms) in NR1 format</pre><p>The :STATus? query reports whether the channel, function, or serial decode bus specified by &lt;source&gt; is displayed.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>MATH is an alias for FUNCtion.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="d0e14275"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {1 | 0}</pre></div><div class="refsection" lang="en"><a name="d0e14282"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="root_commands.htm#root_commands_overview">Introduction to Root (:)
  Commands</a></p></li><li><p><a href="_blank.htm" title=":BLANk">:BLANk</a></p></li><li><p><a href="_channel_n_display.htm" title=":CHANnel<n&gt;:DISPlay">:CHANnel&lt;n&gt;:DISPlay</a></p></li><li><p><a href="_digital_d_display.htm" title=":DIGital<d&gt;:DISPlay">:DIGital&lt;d&gt;:DISPlay</a></p></li><li><p><a href="_function_display.htm" title=":FUNCtion:DISPlay">:FUNCtion:DISPlay</a></p></li><li><p><a href="_pod_n_display.htm" title=":POD<n&gt;:DISPlay">:POD&lt;n&gt;:DISPlay</a></p></li><li><p><a href="_wmemory_r_display.htm" title=":WMEMory<r&gt;:DISPlay">:WMEMory&lt;r&gt;:DISPlay</a></p></li><li><p><a href="_view.htm" title=":VIEW">:VIEW</a></p></li></ul></div></div></div></body></html>