<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>*STB (Read Status Byte)</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="common_commands.htm" title="Common (*) Commands"><link rel="prev" href="_sre.htm" title="*SRE (Service Request Enable)"><link rel="next" href="_trg.htm" title="*TRG (Trigger)"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="common_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Common (*) Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_stb"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>*STB (Read Status Byte) — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_stb_query"></a><h2>Query Syntax</h2><pre class="synopsis">*STB?</pre><p><a name="d0e11520"></a><a name="d0e11523"></a><a name="d0e11526"></a>The *STB? query returns the current value of the
    instrument's status byte. The MSS (Master Summary Status) bit is reported
    on bit 6 instead of the RQS (request service) bit. The MSS indicates
    whether or not the device has at least one reason for requesting
    service.</p></div><div class="refsection" lang="en"><a name="d0e11530"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= 0,..,255; an integer in NR1 format</pre><div class="mediaobject"><img src="images/../images/stb_sre.png"></div><div class="table"><a name="status_byte_register_table"></a><p class="title"><b>Status Byte Register (STB):</b></p><div class="table-contents"><table summary="Status Byte Register (STB)" cellspacing="0" cellpadding="5" border="1"><colgroup><col><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Bit</th><th align="left">Name</th><th align="left">Description</th><th align="left">When Set (1 = High = True), Indicates:</th></tr></thead><tbody valign="top"><tr><td>7</td><td>OPER</td><td>Operation Status Register</td><td>An enabled condition in the Operation Status Register
            (OPER) has occurred.</td></tr><tr><td rowspan="2">6</td><td>RQS</td><td>Request Service</td><td>When polled, that the device is requesting service.</td></tr><tr><td>MSS</td><td>Master Summary Status</td><td>When read (by *STB?), whether the device has a reason for
            requesting service.</td></tr><tr><td>5</td><td>ESB</td><td>Event Status Bit</td><td>An enabled condition in the Standard Event Status Register
            (ESR) has occurred.</td></tr><tr><td>4</td><td>MAV</td><td>Message Available</td><td>There are messages in the Output Queue.</td></tr><tr><td>3</td><td>---</td><td>---</td><td>(Not used, always 0.)</td></tr><tr><td>2</td><td>MSG</td><td>Message</td><td>An advisory has been displayed on the oscilloscope.</td></tr><tr><td>1</td><td>USR</td><td>User Event</td><td>An enabled user event condition has occurred.</td></tr><tr><td>0</td><td>TRG</td><td>Trigger</td><td>A trigger has occurred.</td></tr></tbody></table></div></div><br class="table-break"><a name="d0e11641"></a><a name="d0e11644"></a><a name="d0e11647"></a><a name="d0e11650"></a><a name="d0e11653"></a><a name="d0e11656"></a><a name="d0e11659"></a><a name="d0e11662"></a><a name="d0e11665"></a><a name="d0e11668"></a><a name="d0e11671"></a><a name="d0e11674"></a><a name="d0e11677"></a><a name="d0e11680"></a><a name="d0e11683"></a><a name="d0e11686"></a><a name="d0e11689"></a><a name="d0e11692"></a><a name="d0e11695"></a><a name="d0e11698"></a><a name="d0e11701"></a><a name="d0e11704"></a><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>To read the instrument's status byte with RQS reported on bit 6,
      use the interface Serial Poll.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="d0e11710"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="common_commands.htm#common_commands_overview">Introduction to Common (*)
  Commands</a></p></li><li><p><a href="_sre.htm" title="*SRE (Service Request Enable)">*SRE (Service Request Enable)</a></p></li></ul></div></div></div></body></html>