<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SYSTem:DSP</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="system_commands.htm" title=":SYSTem Commands"><link rel="prev" href="_system_date.htm" title=":SYSTem:DATE"><link rel="next" href="_system_error.htm" title=":SYSTem:ERRor"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="system_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SYSTem Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_system_dsp"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SYSTem:DSP — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_system_dsp_command"></a><h2>Command Syntax<a name="d0e38462"></a><a name="d0e38465"></a><a name="d0e38468"></a><a name="d0e38471"></a><a name="d0e38474"></a><a name="d0e38477"></a><a name="d0e38480"></a><a name="d0e38483"></a></h2><pre class="synopsis">:SYSTem:DSP &lt;string&gt;</pre><pre class="synopsis">&lt;string&gt; ::= quoted ASCII string (up to 75 characters)</pre><p>The :SYSTem:DSP command writes the quoted string (excluding
      quotation marks) to a text box in the center of the display. Use
      :SYStem:DSP "" to remotely remove the message from the display. (Two
      sets of quote marks without a space between them creates a NULL string.)
      Press any menu key to manually remove the message from the
      display.</p></div><div class="refsection" lang="en"><a name="d0e38492"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="system_commands.htm#system_commands_overview">Introduction to :SYSTem
  Commands</a></p></li></ul></div></div></div></body></html>