<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SYSTem:LOCK</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="system_commands.htm" title=":SYSTem Commands"><link rel="prev" href="_system_error.htm" title=":SYSTem:ERRor"><link rel="next" href="_system_menu.htm" title=":SYSTem:MENU"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="system_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SYSTem Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_system_lock"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SYSTem:LOCK — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_system_lock_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SYSTem:LOCK &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {{1 | ON} | {0 | OFF}}</pre><p><a name="d0e38569"></a><a name="d0e38572"></a><a name="d0e38575"></a><a name="d0e38578"></a><a name="d0e38581"></a><a name="d0e38584"></a><a name="d0e38587"></a><a name="d0e38590"></a><a name="d0e38593"></a><a name="d0e38596"></a>The :SYSTem:LOCK command disables the front panel. LOCK ON
      is the equivalent of sending a local lockout message over the
      programming interface.</p></div><div class="refsection" lang="en"><a name="_system_lock_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SYSTem:LOCK?</pre><p>The :SYSTem:LOCK? query returns the lock status of the front
      panel.</p></div><div class="refsection" lang="en"><a name="d0e38607"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {1 | 0}</pre></div><div class="refsection" lang="en"><a name="d0e38614"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="system_commands.htm#system_commands_overview">Introduction to :SYSTem
  Commands</a></p></li></ul></div></div></div></body></html>